# 04. Система электроснабжения

Дата исследования: 01.11.2026. Статусы — как в `01_Предприятия.md`:

- **ПОДТВЕРЖДЕНО** — есть источник по данному объекту;
- **ТИПОВОЕ** — по каталогам или нормам;
- **РАСЧЁТНОЕ** — расчёт с формулой;
- **НЕИЗВЕСТНО** — данных нет.

## Главный вывод

1. **Внутренняя система электроснабжения ни одного винзавода в открытых источниках не описана.** Неизвестны собственные ТП, трансформаторы, ГРЩ, однолинейные схемы, мощность по техусловиям, годовое потребление, резервные источники и компенсация реактивной мощности. Где искали:
   - сайты компаний, госзакупки, ecoportal.kz, новости;
   - инвестпрограммы и отчёты сетевых компаний.

   Все эти данные придётся запрашивать у предприятия (см. `07_Недостающие_данные.md`).
2. **Внешние сети вокруг заводов описаны хорошо.** Сетевые компании публикуют официальные таблицы резерва мощности по каждой подстанции. Из них известно:
   - кто обслуживает площадки;
   - какие рядом подстанции 35–220 кВ и как они загружены;
   - что в районе Тургеня и Каракемера в 2026 г. **зафиксированы провалы напряжения**, а ключевые подстанции **перегружены в режиме N-1** (при отключении одной из двух единиц оборудования).

   Это прямой довод в пользу резервного источника на заводе.
3. По ТЗ (п. 6) **предложен учебный вариант** электроснабжения завода по образцу Arba Wine (≈1 000 т винограда за сезон). Он рассчитан на данных группы «В» из `03_Электроприемники.xlsx` по РТМ 36.18.32.4-92, ПУЭ РК и СП РК 4.04-108-2014. Основные результаты (РАСЧЁТНОЕ):
   - расчётная нагрузка 189 кВт / 219 кВА;
   - **двухтрансформаторная КТП 2×160 кВА 10/0,4 кВ**;
   - конденсаторная установка 50 квар;
   - **ДГУ ≈40 кВт** для приёмников I категории;
   - годовое потребление ≈400 МВт·ч.

---

# Часть 1. Фактические сведения

## 1.1. Что известно по пунктам ТЗ

| Показатель (ТЗ п. 6) | Arba Wine (Каракемер) | Голд Продукт (Тургень / Шелек) | Silk Alley (Енкес) |
|---|---|---|---|
| Источник электроснабжения | Сеть АО «АЖК», Есикский РЭС — ПОДТВЕРЖДЕНО для района. Конкретная ПС и фидер — НЕИЗВЕСТНО | АЖК: Есикский РЭС (Тургень), Шелекский РЭС (Шелек) — ПОДТВЕРЖДЕНО для района; ПС и фидер — НЕИЗВЕСТНО | ТОО «Оңтүстік Жарық Транзит», Сарыагашский РЭС — ПОДТВЕРЖДЕНО для района; ПС и фидер — НЕИЗВЕСТНО |
| Уровни напряжения | Распределительная сеть района 10 кВ (ПС 35/10 и 110/35/10 кВ) — ТИПОВОЕ; на вводе завода — НЕИЗВЕСТНО | То же | ПС 35/10 кВ рядом — ТИПОВОЕ; на вводе — НЕИЗВЕСТНО |
| Категории надёжности | НЕИЗВЕСТНО | НЕИЗВЕСТНО | НЕИЗВЕСТНО |
| Количество ТП, типы и мощности трансформаторов | НЕИЗВЕСТНО | НЕИЗВЕСТНО | НЕИЗВЕСТНО |
| ГРЩ, РУ 0,4/6/10 кВ, схемы распределения | НЕИЗВЕСТНО | НЕИЗВЕСТНО | НЕИЗВЕСТНО |
| Установленная и расчётная мощность, мощность по ТУ | НЕИЗВЕСТНО | НЕИЗВЕСТНО | НЕИЗВЕСТНО |
| Годовое электропотребление | НЕИЗВЕСТНО | НЕИЗВЕСТНО | НЕИЗВЕСТНО |
| Коэффициенты спроса и использования | НЕИЗВЕСТНО | НЕИЗВЕСТНО | НЕИЗВЕСТНО |
| Резервное электроснабжение (ДГУ, СЭС) | НЕИЗВЕСТНО (упоминаний нет) | НЕИЗВЕСТНО | НЕИЗВЕСТНО |
| Компенсация реактивной мощности | НЕИЗВЕСТНО | НЕИЗВЕСТНО | НЕИЗВЕСТНО |

Где искали сведения о самих предприятиях: техусловия, закупки на goszakup, ДГУ, солнечные станции, ОВОС на ecoportal.kz, новости, сайты компаний. Ничего не найдено.

## 1.2. Енбекшиказахский район (Arba Wine, Голд Продукт — Тургень)

**Сетевая организация.** АО «Алатау Жарық Компаниясы» (АЖК), Управление электрических сетей области, **Есикский РЭС** — ПОДТВЕРЖДЕНО.

- Адрес: г. Есик, ул. Пугачева, 86; тел. +7 (72775) 7-00-00, 7-00-07.
- Абоненты: 36 243 физлица и 2 512 юрлиц.
- Что Тургень и Каракемер относятся к Есикскому РЭС, следует из таблиц АЖК и сообщения Tengrinews (09.08.2026).
- Источник: [azhk.kz — Есикский РЭС](https://www.azhk.kz/ru/company/region/esikskii).

**Сбытовая организация.** Филиал АО «АЖК» «Энергосбыт» (бывшее ТОО «АлматыЭнергоСбыт», esalmaty.kz) — ПОДТВЕРЖДЕНО.

**Подстанции района.** Источник — официальная таблица АЖК «Информация о резерве, наличии свободных и доступных мощностей…» за 3 кв. 2026: замеры 17.12.2025, состояние оборудования на 01.10.2026 ([xlsx](https://www.azhk.kz/images/261005-x-1.xlsx)). Типы и число трансформаторов — по таблице 2017 г. ([pdf](https://www.azhk.kz/images/aaa/tech-nine/9.pdf)). Статус — ПОДТВЕРЖДЕНО.

| Дисп. № | ПС | Напряжение, кВ | Трансформаторы | Факт. нагрузка, МВт | Загрузка при отключении одного тр-ра | Свободно, МВт | Ограничения |
|---|---|---|---|---|---|---|---|
| 34И | **Турген-Западная** | 35/10 | 2×4 МВА, 1979 г. | 6,83 | **183 %** | **0** | трансформатор, ПС-39И, ВЛ-107И/126И |
| 53И | **Тургень** («Тау-Тургень») | 35/10 | 1×4 МВА | 1,05 | 28 % | **2,54** | ПС-39И, ВЛ-107И/126И |
| 39И | Бәйдібек би («Маловодное») | 110/35/10 | 2×16 МВА | 16,79 | 116 % | 0 | трансформатор, ПС-68И |
| 121И | Есик-Западная | 110/35/10 | 2×25 МВА | 21,17 | 119 % | 0 | ПС-68И |
| 40И | Есик | 35/10 | 6,3 МВА | 6,02 | 103 % | 0 | ПС-121И |
| 38И | Ташкенсаз | 35/10 | 4 МВА | 3,67 | 99 % | 0 | — |
| 35И | Балтабай | 35/10 | 6,3 МВА | 3,19 | 54 % | 0 | ПС-39И, ВЛ-107И/126И |
| 67И | Толқын | 110/10 | 6,3 МВА | 0,69 | 12 % | 4,42 | ПС-68И |
| 68И | **Шелек** | 220/110/10 | 2×63 МВА (АТ), 1986 г. | 90,36 | **164 %** | 0 | автотрансформатор |

Как читать таблицу. В таблице АЖК для каждой ПС одно значение мощности. Мы трактуем его как мощность одного трансформатора, а процент — как загрузку оставшегося трансформатора при отключении второго. Это **интерпретация, её нужно проверить**.

Сопоставление с картой (вывод только по названиям, НЕ ПОДТВЕРЖДЕНО):

- подстанция на юго-западной окраине Тургеня (OSM, 43.3866, 77.5742; 5,9 км от Arba Wine) — вероятно, **34И «Турген-Западная»**;
- ПС «Иссык» в OSM — вероятно, 121И «Есик-Западная»;
- ПС «Чилик» в OSM — вероятно, 68И «Шелек».

**Питание узла 110 кВ.** ВЛ-110 кВ № 106И и № 107И от ПС 220 кВ 68И «Шелек». Почти у всех ПС восточной части сети АЖК стоит ограничение «по ПС-68И». Источник: таблица АЖК.

**Инвестиции.** В плане АЖК на 2026 г. стоит разработка ПСД «Реконструкция ПС-68И «Шелек» с заменой АТ-1/2, Т-3/4» за 130 млн тг; на 2 кв. 2026 освоено 0 ([xlsx](https://www.azhk.kz/images/260901-x-1.xlsx)). Работ по ПС 35/10 кВ в Тургене в инвестпрограммах не найдено.

**Вывод для проекта (РАСЧЁТНОЕ).**

- Нагрузка учебного варианта Arba Wine (≈0,19 МВт) несопоставимо мала по сравнению со свободной мощностью ПС 53И «Тургень» (2,54 МВт).
- Ближайшая по карте ПС 34И «Турген-Западная» перегружена: свободной мощности у неё нет.
- От какой ПС фактически выданы техусловия заводу, неизвестно — запросить у предприятия или в Есикском РЭС.

## 1.3. Качество и надёжность электроснабжения в районе

- **Tengrinews, 09.08.2026.** Жители жалуются на провалы напряжения в Тургене, Байдибек би, Ташкенсазе, Есике и других сёлах; акимат дополнительно называет **Каракемир**.
  - Причина: при включении трансформаторов металлургического завода ТОО Central Asia Fu Zhou Metal (Тургень) просаживается напряжение на ВЛ-110 кВ № 106И.
  - Питание ПС ежедневно вручную переводят на ВЛ-107И.
  - Источник: [Tengrinews](https://tengrinews.kz/home-news/hotim-normalnoy-jizni-jiteli-almatinskoy-oblasti-jaluyutsya-605065/). Статус — ПОДТВЕРЖДЕНО.
- **АЖК, 27.08.2026.** Комиссия проверила это предприятие: у него своя ПС 40 МВА и техусловия на 35 МВт. Временно отключили электропечь на 7 МВт; предприятию рекомендовали установить батарею статических конденсаторов на стороне 110 кВ. Источник: [azhk.kz](https://www.azhk.kz/media-center//ru/199-novosti/2026/5287-rassmotreny-zhaloby-na-snizhenie-elektricheskogo-napryazheniya-v-enbekshikazakhskom-rajone). Статус — ПОДТВЕРЖДЕНО.

**Значение для винзавода.** Провалы напряжения опасны для:

- чиллеров (защита компрессоров от пониженного напряжения);
- частотных приводов;
- контроллеров температуры танков;
- линии розлива.

Вместе с перегрузкой ПС в режиме N-1 это обосновывает:

- резервный источник (ДГУ) для приёмников I категории;
- реле контроля напряжения и АВР на вводах;
- источник бесперебойного питания (ИБП) для систем контроля брожения.

## 1.4. Шелекский завод «Голд Продукт»

- Сетевая организация — АЖК, **Шелекский РЭС**: с. Шелек, ул. Жибек Жолы, 10; тел. +7 (72776) 2-00-73. Источник: [azhk.kz](https://www.azhk.kz/ru/company/region/shelekskii). Статус — ПОДТВЕРЖДЕНО.
- В ≈1,9 км от завода стоит ПС 220/110/10 кВ — вероятно, 68И «Шелек»: 2×63 МВА, загрузка 164 % в режиме N-1, свободно 0, реконструкция на стадии ПСД.

## 1.5. Сарыагашский район (Silk Alley)

**Организации.**

- Сетевая — ТОО «Оңтүстік Жарық Транзит» (ОЖТ), Сарыагашский РЭС; диспетчер 8-725-37-2-11-62. Тариф на передачу с 01.11.2026 — 12,28 тг/кВт·ч без НДС ([energopotok.kz](https://energopotok.kz/?p=4326)). Статус — ПОДТВЕРЖДЕНО.
- Сбытовая — ТОО «Энергопоток», гарантирующий поставщик (КРЕМ, 02.05.2024).

**Подстанции.** Источник — PDF ОЖТ [«Свободная мощность 2026»](https://energopotok.kz/wp-content/uploads/2026/09/свободная-мощность-2026-1.pdf) от 04.02.2026; это скан с распознанным текстом, столбцы местами склеены.

| ПС | кВ | Трансформаторы | Загрузка | Свободно, МВт | До завода |
|---|---|---|---|---|---|
| **Карла Маркса** | 35/10 | 2×10 000 кВА | 41 % / 37 % | ≈1,65 (уточнить по оригиналу) | **≈0,9 км** (РАСЧЁТНОЕ) |
| Курама | 35/10 | 4 000 кВА | 94 % | ≈0,2–0,6 | 4,7 км |
| Курорт | 35/10 | 4 000 + 6 300 кВА | 83 % / 58 % | 0 | 6,6 км |
| Сары-Агаш | 35/10 | 2×2 500 кВА | 67 % / 22 % | ≈0,12–0,25 | 7,1 км |
| Центральная | 110/35/10 | 25 000 кВА | 58 % | ≈9,5–12,1 | — |

Оговорки:

- Интерактивная карта ОЖТ показывает для «Карла Маркса» другие данные: Т-1 6 300 кВА, свободно 0.
- В декабре 2023 г. введена ПС 220/110/10 кВ «Кызыласкер», которая питает в том числе Сарыагашский район ([gov.kz](https://www.gov.kz/memleket/entities/ontustik/press/news/details/674915?lang=ru)).
- **Точка «ПС 220/110 кВ» из OSM** (41.3685, 69.1897), указанная в `02_Генпланы.md`, **по координатам, вероятно, находится на территории Узбекистана**. Как источник питания Silk Alley её рассматривать нельзя.

## 1.6. Тарифы на электроэнергию для юрлиц (для экономической части)

| Регион | Тариф, тг/кВт·ч | Действует с | Источник | Статус |
|---|---|---|---|---|
| Алматинская обл. (группа 2, небытовые) | **50,03 с НДС / 43,13 без НДС** | 12.09.2026 | [PDF «Энергосбыт» АЖК](https://www.esalmaty.kz/images/docs/2025/2609112312-x-1.pdf) | ПОДТВЕРЖДЕНО |
| То же, предыдущий | 46,25 / 39,87 | 05.06.2026 | [esalmaty.kz](https://esalmaty.kz/ru/i4160) | ПОДТВЕРЖДЕНО |
| Передача по сетям АЖК (входит в тариф) | 15,42 без НДС | 01.04.2026 | [azhk.kz/ru/tarify](https://www.azhk.kz/ru/tarify) | ПОДТВЕРЖДЕНО |
| Туркестанская обл. (группа 2) | 44,75 | 01.08.2025 | [energopotok.kz](https://energopotok.kz/?p=4012) | ПОДТВЕРЖДЕНО; тариф на 2026 г. не найден |

НДС в 2026 г. — 16 %.

---

# Часть 2. Учебный вариант: винзавод по образцу Arba Wine, ≈1 000 т винограда за сезон

> **Всё в этой части — РАСЧЁТНОЕ.** Это проектное предложение для дипломной работы, а не описание фактической системы Arba Wine. Исходные данные — группа «В» листа `В_Учебный_Arba` в `03_Электроприемники.xlsx`. Скрипты расчёта: `scripts/04/calc_loads.py` и `scripts/04/calc_energy.py`.

## 2.1. Исходные данные и допущения

| Параметр | Принято | Основание |
|---|---|---|
| Переработка | 1 000 т винограда за сезон, 45 рабочих дней приёмки, пиковая приёмка ≈33 т/сут | `03`, лист «Расчёт_В» |
| Электроприёмники | 39 позиций, установленная мощность 299 кВт (без резерва и аварийных) | `03`, лист «В_Учебный_Arba» |
| Внешнее питание | ВЛ-10 кВ Есикского РЭС АЖК, два ввода (предпочтительно от разных секций ПС или разных фидеров) | Допущение; фактическое — по ТУ |
| Напряжение внутренних сетей | 0,4/0,23 кВ, система TN-C-S | ТИПОВОЕ для малых предприятий |
| Методика расчёта нагрузок | РТМ 36.18.32.4-92 | На него ссылается СП РК 4.04-108-2014 (Библиография [1], п. 8.3–8.4) |

## 2.2. Категории надёжности электроприёмников

Определения категорий — **ПУЭ РК**, приказ МЭ РК от 20.03.2015 № 230 в ред. приказа от 22.02.2022 № 64, гл. 2, параграф 3, **п. 25–28**:

- **I категория:** опасность для жизни людей и значительный ущерб. Питание — от двух независимых источников; перерыв допускается только на время автоматического восстановления. В качестве второго источника допускаются местные электростанции (п. 26).
- **II категория:** массовый недоотпуск продукции. Питание — от двух независимых источников; допускается перерыв на время ручного переключения (п. 27).
- **III категория:** все остальные. Один источник, перерыв на ремонт не более 1 суток (п. 28).

| Электроприёмники | Категория | Обоснование |
|---|---|---|
| Аварийная вытяжная вентиляция удаления CO₂ из бродильного отделения, газоанализаторы CO₂ | **I** | СП РК 4.02-101-2012 «Отопление, вентиляция и кондиционирование», п. 12.1: аварийная вентиляция — I категория. CO₂ тяжелее воздуха: удаление из нижней зоны (п. 7.6.6). Опасность для жизни людей |
| Пожарные насосы | **I** | СН РК 4.01-01-2011 «Внутренний водопровод и канализация», п. 7.13 |
| Аварийное (эвакуационное) освещение | **I** | Опасность для людей при эвакуации; принято по аналогии |
| Холодильная станция (чиллер, насосы гликоля), насосы ремонтажа, общеобменная вентиляция бродильного отделения | **II** | Перерыв в сезон брожения ведёт к перегреву бродящего сусла и потере качества партии — «массовый брак продукции» (п. 25). Категория систем вентиляции равна категории технологии (СП РК 4.02-101-2012 п. 12.1) |
| Приёмка и прессование (в сезон) | **II** | Виноград портится за часы — массовый недоотпуск продукции |
| Компрессорная, климат погребов, водоснабжение | **II** | Сжатый воздух нужен прессам; погреба — сохранность продукции |
| Розлив, склад, фильтрация, мойка, лаборатория, котельная, наружное освещение | **III** | Перерыв до суток не ведёт к браку |

> Категории — РАСЧЁТНОЕ (инженерная оценка по определениям ПУЭ РК). Ни один документ не относит прямо «вентиляцию удаления CO₂ бродильного цеха» к I категории. Вывод сделан по общим нормам для аварийной вентиляции; его нужно согласовать с руководителем диплома.

## 2.3. Расчёт электрических нагрузок

**Метод.** РТМ 36.18.32.4-92:

- эффективное число электроприёмников (ЭП): nэ = (ΣPн)² / Σ(n·pн²) (п. 2.9; для шин ТП упрощённо nэ = 2ΣPн / pн.макс);
- расчётная активная нагрузка: Pр = Кр·ΣКи·Pн (п. 3.2.7); если Pр < pн.макс, принимается Pр = pн.макс;
- реактивная нагрузка для сетей до 1 кВ: Qр = 1,1·ΣКи·Pн·tgφ при nэ ≤ 10 (п. 3.2.8.1);
- реактивная нагрузка на шинах ТП: Qр = Кр·ΣКи·Pн·tgφ (п. 3.2.8.2);
- коэффициент расчётной нагрузки Кр: для силовых пунктов — табл. 1 РТМ (постоянная нагрева T0 = 10 мин); для шин 0,4 кВ ТП — табл. 2 (T0 = 2,5 ч).

Ки и cosφ по каждому ЭП с источниками — в `03_Электроприемники.xlsx`.

**Нагрузки силовых пунктов (табл. 1 РТМ):**

| Узел | Категория | n раб. | ΣPн, кВт | Ки ср. | nэ | Кр | Pр, кВт | Qр, квар | Sр, кВА | Iр, А |
|---|---|---|---|---|---|---|---|---|---|---|
| ШР-1 Приёмка и прессование | II (сезон) | 11 | 36,6 | 0,68 | 7 | 1,04 | 25,8 | 20,8 | 33,1 | 48 |
| ШР-2 Холодильная станция | II | 2 | 77,4 | 0,61 | 1 | 1,33 | 74,4* | 29,6 | 80,1 | 116 |
| ШР-3 Бродильное отделение | II | 7 | 22,1 | 0,79 | 4 | 1,06 | 18,5 | 12,3 | 22,2 | 32 |
| ШР-4 Обработка и компрессорная | II/III | 4 | 47,7 | 0,73 | 3 | 1,14 | 39,8 | 26,4 | 47,7 | 69 |
| ШР-5 Розлив и склад | III | 10 | 41,6 | 0,62 | 6 | 1,06 | 27,5 | 23,2 | 36,0 | 52 |
| ШР-6 Вспомогательные (мойка, вода, погреба, котельная, лаборатория) | II/III | 9 | 45,5 | 0,56 | 2 | 1,60 | 41,0 | 8,7 | 41,9 | 60 |
| ЩО Освещение (Кс = 0,95–1,0) | III (аварийное — I) | — | 28,2 | — | — | — | 27,1 | 8,9 | 28,5 | 41 |
| ЩАП Аварийное питание: аварийная вентиляция 2×2,2 кВт, пожарные насосы 2×7,5 кВт | I | — | — | — | — | — | в нормальном режиме не работают | — | — | — |

\* Расчёт даёт Pр меньше мощности самого крупного ЭП, поэтому принято Pр = pн.макс = 74,4 кВт (п. 3.2.7). Это мощность чиллера Della Toffola RAF/502E.

**Нагрузка на шинах 0,4 кВ ТП (табл. 2 РТМ):**

| Режим | ΣPн, кВт | n | nэ | Ки | Кр | Pр сил., кВт | Qр сил., квар | + освещение P / Q | **Pр, кВт** | **Qр, квар** | **Sр, кВА** | cosφ |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Сезон (август–октябрь) | 271,0 | 43 | 7 | 0,65 | 0,92 | 161,7 | 101,2 | 27,1 / 8,9 | **188,8** | **110,1** | **218,6** | 0,86 |
| Межсезонье (без ШР-1) | 234,3 | 32 | 6 | 0,64 | 0,92 | 138,9 | 83,9 | 27,1 / 8,9 | 166,0 | 92,8 | 190,1 | 0,87 |

> Нагрузка в межсезонье по РТМ почти не снижается, потому что чиллер остаётся в расчёте с Ки = 0,6. На деле вне сезона он загружен намного меньше (см. п. 2.8). Для выбора трансформаторов определяющий режим — сезон.

**Проверка по отрасли.** Испанские малые винзаводы (≈9 700 гл в год) заключают договор на ≈199 кВт (Gómez-Lorente et al., Energies 2017, 10, 222, табл. 6). Эталонный завод проекта TESLA на 30 000 гл имеет 471 кВт установленной мощности (Perdigones et al., 2021, табл. I). Расчётные 189 кВт для ≈7 000 гл согласуются с этими данными.

## 2.4. Компенсация реактивной мощности

- **Норматив.** cosφ в точке присоединения на 0,4 кВ — **не ниже 0,93** (tgφ ≤ 0,395). Источник: приказ МИР РК от 31.03.2015 № 393 «Об утверждении нормативных значений коэффициента мощности…» в ред. от 29.10.2018 ([zakon.uchet.kz](https://zakon.uchet.kz/rus/docs/V1500011108)). Для конкретного завода определяющим будет «разрешённый коэффициент мощности» в технических условиях (Правила пользования электрической энергией, приказ МЭ РК № 143, п. 17).
- **Требуемая мощность компенсации.** Qк = Pр·(tgφ₁ − tgφ₂) = 188,8 × (0,583 − 0,395) = **35,5 квар**.
- **Принято.** Автоматическая конденсаторная установка **УКМ63-0,4-50-12,5** (50 квар, ступени 2×12,5 + 25 квар) производства Усть-Каменогорского конденсаторного завода. По 25 квар на каждую секцию шин 0,4 кВ (ТИПОВОЕ, [каталог](https://ukkz.nt-rt.ru/images/showcase/catalog3.pdf)). Автоматическое управление — по ПТЭЭП РК, п. 348.
- **Результат.** Q = 60,1 квар, S = **198,2 кВА**, cosφ = **0,95**.

## 2.5. Число и мощность трансформаторов

- **Число.** Есть приёмники I и II категорий, поэтому принята **двухтрансформаторная КТП** (СН РК 4.04-08-2023 п. 5.1.9; СП РК 4.04-105-2014 п. 6.7: для II категории выше 160 кВА — двухтрансформаторные ТП).
- **Коэффициент загрузки.** Допустимая аварийная перегрузка масляного трансформатора — 1,4. Поэтому в нормальном режиме Кз ≤ 0,7 (СП РК 4.04-108-2014, п. 7.4.5, табл. 2).
- **Требуемая мощность.** Sном ≥ Sр / (2·0,7) = 198,2 / 1,4 = 141,6 кВА → **2×160 кВА**.

| Проверка | Значение | Условие |
|---|---|---|
| Кз в нормальном режиме | 198,2 / (2×160) = **0,62** | ≤ 0,7 — выполняется |
| Один трансформатор при отказе второго (вся нагрузка, с запасом) | 198,2 / 160 = **1,24** | ≤ 1,4 — выполняется. Перегрузка допустима кратковременно (ПТЭЭП РК п. 134) и в часы пика сезона. При длительной аварии отключаются приёмники III категории |
| Межсезонье | 190 / 320 = 0,59 | Можно отключить один трансформатор и снизить потери холостого хода |

**Принято:** 2 × **ТМГ11-160/10/0,4**, схема соединения Y/Yн-0. ТИПОВОЕ, по каталогу ТМГ11 ([electrical.ru](https://s.electrical.ru/files/products/c8/c89894df1ea1bf8ddf2c701e63667ab7_601ba97cafdd5.pdf)):

- потери холостого хода Pхх = 0,41 кВт;
- потери короткого замыкания Pкз = 2,6 кВт;
- напряжение короткого замыкания uк = 4,5 %.

Ток холостого хода в каталоге не указан — НЕИЗВЕСТНО.

- **Потери мощности в трансформаторах в пик.** ΔP = 2·(0,41 + 2,6·0,62²) ≈ **2,8 кВт** (РАСЧЁТНОЕ).
- **Номинальный ток трансформатора на стороне 0,4 кВ.** 160 / (√3·0,4) = 231 А. Вводные автоматы ГРЩ — 400 А, с учётом аварийного режима 1,24 × 231 ≈ 287 А.
- **Проверка пуска самого крупного ЭП** (чиллер, пусковой ток Iпуск = 378 А по каталогу):
  - мощность короткого замыкания трансформатора Sк ≈ 160 / 0,045 = 3 556 кВА;
  - мощность пуска Sпуск ≈ √3·0,4·0,378 = 262 кВА;
  - посадка напряжения ΔU ≈ Sпуск / (Sк + Sпуск) ≈ **6,9 %**.

  Без учёта сопротивления внешней сети 10 кВ это допустимо. Компрессоры чиллера включаются ступенями. При уточнении внешней сети пересчитать.
- **Вариант на развитие.** 2×250 кВА: Кз 0,40, при отказе одного — 0,79. Это дороже, но оставляет запас на расширение или игристое производство.

**Тип подстанции.** Комплектная двухтрансформаторная 2КТПН-160/10/0,4 наружной установки. Казахстанские поставщики выпускают такие КТП на 25–4000 кВА, например ТОО KazElectroSnab ([kes.kz](https://kes.kz/katalog/transformatornye-podstantsii/komplektnye-transformatornye-podstantsii-naruzhnoy-ustanovki-ktpn)) — ТИПОВОЕ.

## 2.6. Схема электроснабжения (учебный вариант)

```
 ВЛ-10 кВ ф.А (Есикский РЭС)          ВЛ-10 кВ ф.Б (по ТУ, от другой секции/ПС)
            │                                     │
       [РУ-10 кВ, ввод 1]                    [РУ-10 кВ, ввод 2]
            │                                     │
        Т1 ТМГ11-160                          Т2 ТМГ11-160
         10/0,4 кВ                             10/0,4 кВ
            │                                     │
   ┌────────┴── ГРЩ 0,4 кВ, секция 1 ──[СВ, АВР]── секция 2 ──┴────────┐
   │  УКМ 25 квар                                       УКМ 25 квар     │
   │  ШР-2 Холодильная станция (II)          ШР-1 Приёмка и прессование (II)
   │  ШР-3 Бродильное отделение (II)         ШР-4 Обработка, компрессорная (II/III)
   │  ШР-6 Вспомогательные (II/III)          ШР-5 Розлив и склад (III)
   │  ЩО Освещение рабочее                   Наружное освещение (III)
   └──────────────┬──────────────────────────────────┬─────────────────┘
                  │ линия от сек. 1                   │ линия от сек. 2
                  └───────────► ЩАП (АВР на 3 ввода) ◄┘
                                        ▲
                                        │ ввод 3
                             ДГУ ≈40 кВт, 400/230 В, автозапуск
                                        │
              ЩАП: аварийная вентиляция CO₂ + газоанализаторы (I),
                   пожарные насосы (I), аварийное освещение (I),
                   насос гликоля, общеобменная вентиляция, климат погреба (II, ответственные)
```

Принципы схемы:

- **Два ввода 10 кВ, ГРЩ с двумя секциями и секционным выключателем с АВР.** Обеспечивают питание II категории. Две секции двухтрансформаторной ТП с АВР на стороне 0,4 кВ допускаются и для I категории аварийной вентиляции (СП РК 4.02-101-2012 п. 12.1).
- **Щит аварийного питания (ЩАП) с отдельным АВР и ДГУ как третьим вводом.** Обоснование:
  - ДГУ — независимый источник, «местная электростанция» по ПУЭ РК п. 26;
  - ключевые ПС района перегружены в режиме N-1 и в 2026 г. были провалы напряжения (п. 1.2–1.3), поэтому два ввода от одной сети нельзя считать надёжно независимыми.
- **Ответственные приёмники распределены по разным секциям.** Холодильная станция и бродильное отделение — на одной секции, приёмка — на другой. При отказе одного трансформатора линия переводится на вторую секцию.
- **Помещения во влажной среде.** Бродильное отделение, мойка и погреба — сырые помещения, местами с химически активной средой. Требуемая защита:
  - электродвигатели не ниже IP43, при химически активных парах — IP44 (ПУЭ РК п. 1729–1730);
  - светильники IP65;
  - кабели с защитной оболочкой: ВБбШв или АВБбШв в земле; ВВГнг(А)-LS внутри помещений, не в земле.

## 2.7. Резервный источник (ДГУ)

| Нагрузка ЩАП | P, кВт | Категория |
|---|---|---|
| Аварийная вентиляция CO₂, 2×2,2 | 4,4 | I |
| Пожарный насос (1 рабочий из 2) | 7,5 | I |
| Газоанализаторы CO₂, автоматика | ≈0,2 | I |
| Аварийное освещение (≈10 % внутреннего) | ≈2,2 | I |
| **Итого I категория** | **14,3** | |
| Насос гликолевого контура | 3,0 | II, ответственные |
| Общеобменная вентиляция бродильного отделения | 4,4 | II, ответственные |
| Климат бутылочного погреба | 2,2 | II, ответственные |
| **Итого с ответственными II** | **23,9** | |

Подбор ДГУ (РАСЧЁТНОЕ):

- **Мощность.** Принят коэффициент запаса 1,25. Это **практика, а не норма**: нормативный коэффициент не найден. 23,9 × 1,25 ≈ 30 кВт.
- **Пуск двигателя.** Двигатель пожарного насоса 7,5 кВт при прямом пуске (кратность пускового тока до 7) должен составлять не более 70 % мощности ДГУ, если она не более 60 кВт (ГОСТ 33115-2014, п. 6.3.9, табл. 4; принят ли этот ГОСТ в РК — НЕИЗВЕСТНО). Значит, Pдгу ≥ 10,7 кВт — условие выполняется.
- **Время готовности.** Не более 10 с для ДГ до 100 кВт (ГОСТ 10032-80, п. 2.3.1).
- **Принято:** ДГУ класса **40 кВт** в основном режиме (PRP), 400/230 В, с автозапуском и АВР. Пример — Cummins C55 D5e: PRP 40 кВт / ESP 44 кВт ([datasheet](https://yorpower.com/wp-content/uploads/2025/07/C55D5E.pdf)) — ТИПОВОЕ.
- **Чиллер (74 кВт) от ДГУ не питается.** При длительной аварии в сезон брожения возможны два решения:
  - временно поднять мощность ДГУ до ≈125 кВт;
  - принять, что брожение кратковременно идёт без охлаждения. Термическая инерция танков позволяет несколько часов.

  Выбор — за руководителем диплома и технологом.

## 2.8. Годовое электропотребление

**Метод.** W = Σ Pном·nраб·Kзагр·T по каждому приёмнику. Часы работы приняты по режимам, Kзагр = Ки, кроме оговорённых случаев. Скрипт: `scripts/04/calc_energy.py`. Основные допущения:

- приёмка — 45 дней × 10 ч, переработка — 45 дней × 16 ч (ВНТП 25-85: приёмка 10 ч/сут, переработка 2 смены по 8 ч);
- чиллер:
  - 45 сут пика брожения при Ки;
  - 30 сут «хвоста» брожения при загрузке 0,3;
  - межсезонье при загрузке 0,15 — по данным AWRI, вне сезона холод потребляет ≈370 кВт·ч/сут на заводе 500 т;
- розлив — 50 дней × 8 ч: ≈933 тыс. бут. в год при 2 500 бут/ч;
- общезаводские системы — 250 дней × 8 ч;
- освещение внутреннее — 2 600 ч, наружное — 4 000 ч.

| Группа | W, МВт·ч/год | Доля |
|---|---|---|
| Холод (чиллер, насосы гликоля) | 163,0 | 41 % |
| Освещение | 78,8 | 20 % |
| Вспомогательные (мойка, вода, погреба, котельная, лаборатория) | 48,4 | 12 % |
| Обработка, азот, сжатый воздух | 48,4 | 12 % |
| Бродильное отделение (насосы, мешалки, вентиляция) | 24,4 | 6 % |
| Розлив и склад | 21,6 | 5 % |
| Приёмка и прессование | 15,4 | 4 % |
| **Итого** | **≈400** | 100 % |

**Удельные показатели и время использования максимума (РАСЧЁТНОЕ):**

- **≈400 кВт·ч на 1 т** винограда, или ≈57 кВт·ч/гл при 7 000 гл;
- **Тmax = W / Pр ≈ 2 100 ч**.

Для сравнения, по СП РК 4.04-108-2014 (п. 8.7) Тм составляет 1 900 ч для одно-, 3 600 ч для двух- и 5 100 ч для трёхсменных предприятий.

**Сравнение с отраслью:**

| Источник | Показатель | В пересчёте на 1 т винограда |
|---|---|---|
| Испания, малые заводы ≈9 700 гл (Gómez-Lorente 2017, табл. 1) | 16,3 кВт·ч/гл | ≈114 кВт·ч/т |
| Австралия, малые заводы (Hirlam, AWRI, 2023, табл. 13) | 30,6 кВт·ч/гл | ≈233 кВт·ч/т |
| Австралия, завод ≈500 т (AWRI, Winery A, разд. 3.2) | ≈188 МВт·ч/год | ≈376 кВт·ч/т |
| Англия, среднее (Smyth & Nesbitt 2014) | 0,557 кВт·ч/л | ≈390 кВт·ч/т |
| **Учебный вариант** | 57 кВт·ч/гл | **≈400 кВт·ч/т** |

Оценка учебного варианта — **на верхней границе отраслевого диапазона**. Основные причины:

1. **Холод вне сезона (≈77 МВт·ч).** Загрузка чиллера 0,15 в межсезонье — допущение. Если чиллер отключать на 4 месяца, как на австралийском Winery A, потребление снизится на ≈20–30 МВт·ч.
2. **Освещение (≈79 МВт·ч).** Площади и часы работы — допущения. Датчики присутствия в погребах и складах снизят его на десятки процентов.
3. **Ки взяты по верхней границе справочных интервалов** — по правилу РТМ п. 3.2.1.8.

Доля холода (≈41 %) согласуется с отраслевыми данными: 45–47 % в проекте TESLA и в аудитах AWRI.

**Сезонность.** У малых испанских заводов на август–октябрь приходится ≈51 % годового потребления, пиковый месяц больше среднего в ≈2,4 раза (Gómez-Lorente 2017, рис. 1). Ночью и в выходные нагрузка составляет ≈34 % дневного пика (Perdigones 2021, рис. 2). Отсюда возможная мера — солнечная станция мощностью около стабильной дневной нагрузки, 20–30 кВт. Она покрывает ≈20 % потребления (Gómez-Lorente 2017, табл. 6; Perdigones 2021).

**Стоимость электроэнергии (РАСЧЁТНОЕ).** 400 МВт·ч × 43,13 тг/кВт·ч ≈ **17,3 млн тг/год без НДС** (≈20,0 млн тг с НДС) по тарифу АЖК с 12.09.2026.

## 2.9. Что нужно уточнить у предприятия для перехода от учебного варианта к реальному

Подробный запрос — в `07_Недостающие_данные.md`.

1. Технические условия на присоединение:
   - точка подключения, ПС и фидер;
   - разрешённая мощность;
   - разрешённый cosφ;
   - категория надёжности по ТУ.
2. Однолинейная схема: ТП, трансформаторы (тип, мощность, год), ГРЩ, АВР.
3. Показания счётчиков активной и реактивной энергии за 12–36 месяцев, помесячно. Счётчик реактивной энергии обязателен при договорной мощности свыше 100 кВт (Правила пользования эл. энергией, п. 38).
4. Перечень оборудования с паспортными мощностями: чиллеры, прессы, линия розлива, климат погребов.
5. Наличие ДГУ, ИБП, конденсаторных установок; случаи отключений и провалов напряжения.

---

## Источники

Полный реестр — в `08_Источники.md`. Все страницы открыты 01.11.2026, если не указано иное.

**Сети и тарифы**

| Источник | Дата |
|---|---|
| [АЖК — Есикский РЭС](https://www.azhk.kz/ru/company/region/esikskii) | — |
| [АЖК — Шелекский РЭС](https://www.azhk.kz/ru/company/region/shelekskii) | — |
| [АЖК — резерв мощностей сетей 35 кВ и выше, 3 кв. 2026 (xlsx)](https://www.azhk.kz/images/261005-x-1.xlsx) | замеры 17.12.2025 |
| [АЖК — то же, 4 кв. 2025 (xlsx)](https://www.azhk.kz/images/252131633-6.xlsx) | замеры 18.12.2024 |
| [АЖК — загрузка ПС 35 кВ и выше, 2017 (pdf)](https://www.azhk.kz/images/aaa/tech-nine/9.pdf) | замеры 21.12.2016 |
| [АЖК — исполнение инвестпрограммы, 2 кв. 2026 (xlsx)](https://www.azhk.kz/images/260901-x-1.xlsx) | 2026 |
| [АЖК — жалобы на снижение напряжения в Енбекшиказахском районе](https://www.azhk.kz/media-center//ru/199-novosti/2026/5287-rassmotreny-zhaloby-na-snizhenie-elektricheskogo-napryazheniya-v-enbekshikazakhskom-rajone) | 27.08.2026 |
| [Tengrinews — жители Алматинской области жалуются](https://tengrinews.kz/home-news/hotim-normalnoy-jizni-jiteli-almatinskoy-oblasti-jaluyutsya-605065/) | 09.08.2026 |
| [АЖК — тарифы на передачу](https://www.azhk.kz/ru/tarify) | 26.03.2026 |
| [«Энергосбыт» АЖК — тарифы для юрлиц с 12.09.2026 (pdf)](https://www.esalmaty.kz/images/docs/2025/2609112312-x-1.pdf) | 2026 |
| [ОЖТ — свободная мощность 2026 (pdf)](https://energopotok.kz/wp-content/uploads/2026/09/свободная-мощность-2026-1.pdf) | 04.02.2026 |
| [ОЖТ — тариф на передачу с 01.11.2026](https://energopotok.kz/?p=4326) | 27.10.2026 |
| [ОЖТ — тарифы Туркестанской обл.](https://energopotok.kz/?p=4012) | 01.08.2025 |
| [gov.kz — ПС «Кызыласкер» 220/110/10 кВ](https://www.gov.kz/memleket/entities/ontustik/press/news/details/674915?lang=ru) | 21.12.2023 |

**Нормы и методики**

| Документ | Где использован |
|---|---|
| [ПУЭ РК, приказ МЭ РК № 230 от 20.03.2015 (ред. № 64 от 22.02.2022, изм. 17.01.2025)](https://zakon.uchet.kz/rus/docs/V1500010851); официально — [adilet.zan.kz](https://adilet.zan.kz/rus/docs/V1500010851) | п. 25–28, 26, 1729–1730 |
| [ПТЭЭП РК, приказ МЭ РК № 246 от 30.03.2015](https://zakon.uchet.kz/rus/docs/V1500010949) | п. 134, 348 |
| [Правила пользования электрической энергией, приказ МЭ РК № 143 от 25.02.2015](https://zakon.uchet.kz/rus/docs/V1500010403) | п. 17, 38 |
| [Приказ МИР РК № 393 от 31.03.2015 — нормативные значения коэффициента мощности](https://zakon.uchet.kz/rus/docs/V1500011108) | cosφ ≥ 0,93 на 0,4 кВ |
| [СП РК 4.04-108-2014 «Проектирование электроснабжения промышленных предприятий»](https://new-shop.ksm.kz/media/egfntd/ntdgo/SP_RK_4.04-108-2014.pdf) | п. 7.4.3, 7.4.5 (табл. 2), 8.3–8.4, 8.7, разд. 11 |
| [СН РК 4.04-08-2023](https://new-shop.ksm.kz/media/egfntd/ntdgo/4_04_08_2023.pdf) | п. 5.1.9–5.1.10 |
| [СП РК 4.04-105-2014 «Проектирование сельских электрических сетей»](https://new-shop.ksm.kz/media/egfntd/ntdgo/SP_RK_4.04-105-2014.pdf) | п. 4.3, 6.7, 9.5–9.6 |
| СП РК 4.02-101-2012 «Отопление, вентиляция и кондиционирование» | п. 7.6.6, 12.1 (текст ред. 2018; редакция 2024 не сверена) |
| СН РК 4.01-01-2011 «Внутренний водопровод и канализация» | п. 7.13 |
| [РТМ 36.18.32.4-92 «Указания по расчёту электрических нагрузок»](https://meganorm.ru/Data1/9/9624/index.htm) | п. 2.9, 2.11, 3.2.5–3.2.9, табл. 1–2 |
| [ГОСТ 10032-80](https://files.stroyinf.ru/Data2/1/4294840/4294840547.htm) | п. 2.3.1 |
| [ГОСТ 33115-2014](https://meganorm.ru/Data/601/60117.pdf) | п. 6.3.9, табл. 4 |
| [СП 60.13330.2020 (аналог РФ)](https://smway.ru/wp-content/uploads/2022/05/SP-60.13330.2020.pdf) | п. 11.1.2–11.1.3 |
| [ВНТП 25-85 «Нормы технологического проектирования винодельческих заводов»](https://meganorm.ru/Data1/9/9947/index.htm) | разд. 16, табл. 38 |

**Каталоги**

- [ТМГ11 — каталог трансформаторов](https://s.electrical.ru/files/products/c8/c89894df1ea1bf8ddf2c701e63667ab7_601ba97cafdd5.pdf)
- [УКМ63, Усть-Каменогорский конденсаторный завод](https://ukkz.nt-rt.ru/images/showcase/catalog3.pdf)
- [Cummins C55 D5e (datasheet)](https://yorpower.com/wp-content/uploads/2025/07/C55D5E.pdf)
- [KazElectroSnab — КТПН](https://kes.kz/katalog/transformatornye-podstantsii/komplektnye-transformatornye-podstantsii-naruzhnoy-ustanovki-ktpn)
- [Каталог кабелей «ЭлкомКабель»](https://ekt.kz/upload/iblock/b1f/Katalog_kabel_provod.pdf)

**Отраслевые данные**

- [Gómez-Lorente D. et al., Energies 10(2):222, 2017](https://www.mdpi.com/1996-1073/10/2/222) — табл. 1, 6, рис. 1
- [Vela R. et al., Ciência Téc. Vitiv. 32(1):62–71, 2017](https://dspace.uevora.pt/rdpc/bitstream/10174/21284/1/Vela_et_al_ctv20173201p62.pdf) — с. 63, рис. 2
- [Perdigones A. et al., Ciência Téc. Vitiv. 36(1):45–54, 2021](https://rdpc.uevora.pt/handle/10174/29852) — табл. I, рис. 2
- [Hirlam K., LCA of Australian Wine Industry, AWRI/Wine Australia, 2023](https://www.wineaustralia.com/getmedia/5996a3e5-3cbd-40d8-bbb9-8d632f443652/AWR-2201-LCA-Final-Report.pdf) — табл. 13, рис. 14
- [AWRI, Improving Winery Refrigeration Efficiency — Winery A](https://www.awri.com.au/wp-content/uploads/WineryA-CaseStudyReport.pdf) — разд. 3.2
- Smyth M., Nesbitt A., Energy and English wine production, Energy Sust. Dev. 23:85–91, 2014 — открыта только аннотация
