# 05. Нормативная документация Республики Казахстан

Дата проверки статусов: **01.11.2026**.

**Как проверяли.** Официальный портал adilet.zan.kz и фонд egfntd.kz с наших инструментов не открылись: первый отдаёт только скрипт, второй не отвечает. Поэтому статусы проверены по рабочим копиям:

- правовые акты — по полным текстам на [zakon.uchet.kz](https://zakon.uchet.kz) и карточкам [prg.kz](https://prg.kz);
- строительные нормы — по PDF из ЕГФНТД на [new-shop.ksm.kz](https://new-shop.ksm.kz/egfntd/ntdgo/kds/) и карточкам prg.kz (поля «Статус» и «Дата последнего изменения»);
- ГОСТы и СТ РК — по каталогу КазСтандарта [new-shop.ksm.kz/catalog](https://new-shop.ksm.kz/catalog/search/): статус, дата введения в РК, приказ.

> **Перед защитой** сверьте номера пунктов с официальным текстом на adilet.zan.kz. Номера правовых актов и пунктов подтверждены по полным текстам, но это зеркала.

## Главное

1. **С 08.11.2026 вступает приказ МЭ РК № 383-н/қ от 16.10.2026.** Это через неделю после даты исследования. Он меняет:
   - ПТЭЭП;
   - Правила пользования электрической энергией;
   - Электросетевые правила;
   - возможно, ПУЭ (prg.kz показывает ПУЭ «по состоянию на 08.11.2026»).

   Номера пунктов могут сдвинуться.
2. **С 01.07.2026 действует новый Строительный кодекс РК** (№ 253-VIII ЗРК от 09.01.2026). Строительные нормы (СН РК) обязательны. Своды правил (СП РК) и нормы технологического проектирования — документы добровольного выбора, но **выбранный документ становится обязательным** (ст. 41 п. 2). Об отмене ранее принятых СН и СП кодекс ничего не говорит.
3. **Отдельной нормы РК именно для винодельческих заводов нет.** Ближайшие документы:
   - СН РК 3.02-31-2023 — прямо включает переработку продукции виноградарства;
   - советские ВНТП 25-85 — статус в РК не установлен, использовать справочно.
4. **Винзаводов нет в перечнях потребителей I и II категории** (СП РК 4.04-105-2014, прил. А и Б). Для несельскохозяйственных потребителей категорию задают задание на проектирование и технические условия (п. 5.7). Поэтому I категорию отдельных приёмников обосновываем профильными нормами:
   - аварийная вентиляция — СП РК 4.02-101-2012 п. 12.1;
   - пожарные насосы — СН РК 4.01-01-2011 п. 7.13;
   - пожарная автоматика — СН РК 2.02-02-2023 п. 14.2.1.

---

## 1. Сводная матрица: тема ТЗ → документы

| Тема (ТЗ п. 8) | Основные документы | Дополнительно |
|---|---|---|
| Расчёт электрических нагрузок | СП РК 4.04-108-2014 разд. 8 → РТМ 36.18.32.4-92; СН РК 4.04-08-2023 п. 8.1–8.4 | СП РК 4.04-109-2013 п. 7.5; ГОСТ 30331.1-2013 разд. 311 |
| Выбор трансформаторов | СН РК 4.04-08-2023 п. 5.1.9–5.1.11; СП РК 4.04-108-2014 п. 7.4.3–7.4.10, табл. 2; ПТЭЭП РК п. 131–134 | ГОСТ 11677-85; СТ РК IEC 60076-1/-2/-5; ГОСТ 30221-97 (сухие) |
| Категории надёжности | ПУЭ РК п. 25–28; СН РК 4.04-08-2023 п. 5.2.2–5.3.6 | СП РК 4.02-101-2012 п. 12.1; СН РК 4.01-01-2011 п. 7.13; СН РК 2.02-02-2023 п. 14.2; СП РК 4.04-105-2014 разд. 5 |
| Выбор кабелей | ПУЭ РК гл. 3, гл. 12 | ГОСТ 31996-2012; ГОСТ 31565-2012; СП РК 4.04-109-2013 п. 5.5 |
| Защита от КЗ | ПУЭ РК гл. 4, гл. 15; ГОСТ 28249-93 | СП РК 4.04-108-2014 разд. 9; СП РК 4.04-109-2013 п. 5.7–5.8; ГОСТ IEC 60947-2-2021 |
| Заземление и молниезащита | ПУЭ РК гл. 7; СП РК 4.04-109-2013 п. 7.7 | СН РК 4.04-07-2023 разд. 15; СТ РК IEC 60364-5-54-2012; ГОСТ 12.1.030-81; СП РК 2.04-103-2013 |
| Электробезопасность | СТ РК IEC 60364-4-41-2018; ПТБ потребителей РК (приказ № 222); ПТЭЭП РК | ГОСТ 12.1.019-2017; ГОСТ 12.1.038-82; ГОСТ IEC 61008-1/61009-1-2020 |
| Сырые и химически активные помещения | ПУЭ РК п. 4 (подп. 151, 161, 194, 200), п. 393, 395, 1729–1730; СП РК 4.04-109-2013 п. 6.9.3 | ГОСТ 14254-2015; СТ РК IEC 60364-5-51-2012 (классы AD, AF); ВНТП 25-85 прил. 2 |
| Освещение (для расчёта нагрузок) | СП РК 2.04-104-2012 табл. 1, 20, 22; СН РК 2.04-01-2011 | СП РК 4.04-109-2013 разд. 6–7 |
| Компенсация реактивной мощности, качество, учёт, присоединение | Приказ МИР РК № 393; ПУЭ РК п. 29–31, гл. 28, гл. 5; Правила пользования эл. энергией | ГОСТ 32144-2013; ГОСТ 27389-87; ГОСТ IEC 61921-2013 |
| Резервный источник (ДГУ) | ПУЭ РК п. 26, гл. 17; ПТЭЭП РК гл. 21 | СП РК 4.04-111-2014; ГОСТ 33115-2014; ГОСТ 10032-80; СП РК 2.02-102-2022 п. 5.2.1.5.14 |

---

## 2. Законы и кодексы

| Обозначение | Название | Принят | Область применения | Статус на 01.11.2026 | Что использовать |
|---|---|---|---|---|---|
| Закон РК № 588-II | Об электроэнергетике | 09.07.2004 | Электроэнергетика, права и обязанности потребителей | **Действует**; изм. на 07.09.2026 (последние — Закон № 336-VIII от 07.07.2026) | ст. 9-1 — качество электроэнергии; ст. 13 — техусловия и АСКУЭ; ст. 19 — обязанности потребителя; ст. 20 — автономные источники потребителей |
| Закон РК № 541-IV | Об энергосбережении и повышении энергоэффективности | 13.01.2012 | Энергосбережение, энергоаудит | **Действует**; изм. на 24.06.2026 | ст. 15 п. 2 — экспертиза проекта по энергосбережению при потреблении > 500 т у.т./год. Учебный завод (≈400 МВт·ч ≈ 49 т у.т.) под это не попадает (РАСЧЁТНОЕ) |
| Кодекс РК № 253-VIII ЗРК | Строительный кодекс | 09.01.2026, действует с 01.07.2026 | Строительство, обязательность СН и СП | **Действует** | ст. 41 п. 2 — СН обязательны, СП по выбору |

Источники: [Z040000588_](https://zakon.uchet.kz/rus/docs/Z040000588_), [Z1200000541](https://zakon.uchet.kz/rus/docs/Z1200000541), [K2600000253](https://zakon.uchet.kz/rus/docs/K2600000253).

## 3. Правила (подзаконные акты)

| Обозначение | Название | Утверждён | Область применения | Статус на 01.11.2026 | Источник |
|---|---|---|---|---|---|
| **ПУЭ РК** | Правила устройства электроустановок | Приказ МЭ РК от 20.03.2015 № 230 (рег. № 10851), в ред. приказа от 22.02.2022 № 64 | Устройство всех электроустановок | **Действует**. Изменения: № 340 от 31.10.2022; № 22-н/қ от 17.01.2025 (с 02.02.2025). Возможны изменения с 08.11.2026 | [V1500010851](https://zakon.uchet.kz/rus/docs/V1500010851); [prg 32102729](https://prg.kz/m/amp/document/32102729) |
| **ПТЭЭП РК** | Правила технической эксплуатации электроустановок потребителей | Приказ МЭ РК от 30.03.2015 № 246 (рег. № 10949) | Эксплуатация электроустановок потребителей | **Действует**. Изменения: № 227 от 07.07.2021; № 22-н/қ от 17.01.2025. **Приказ № 383-н/қ — с 08.11.2026** | [V1500010949](https://zakon.uchet.kz/rus/docs/V1500010949) |
| **ПТБ потребителей РК** | Правила техники безопасности при эксплуатации электроустановок потребителей | Приказ МЭ РК от 19.03.2015 № 222 (рег. № 10889) | Безопасность персонала потребителей | **Действует**. Изменения: № 227 от 07.07.2021; № 22-н/қ от 17.01.2025 | [V1500010889](https://zakon.uchet.kz/rus/docs/V1500010889) |
| Правила пользования электрической энергией | — | Приказ МЭ РК от 25.02.2015 № 143 (рег. № 10403) | Электроснабжение потребителей: техусловия, учёт, граница ответственности | **Действует**; изм. № 471 от 20.12.2024. **Приказ № 383-н/қ — с 08.11.2026**: ТУ выдаются за 5/10 рабочих дней и действуют 1 год; схема внешнего электроснабжения — 3 года | [V1500010403](https://zakon.uchet.kz/rus/docs/V1500010403); [zakon.kz, 30.10.2026](https://www.zakon.kz/pravo/6536834) |
| Нормативные значения коэффициента мощности | — | Приказ МИР РК от 31.03.2015 № 393 (рег. № 11108), ред. от 29.10.2018 № 740 | Субъекты Государственного энергетического реестра; для потребителя — через техусловия | **Действует** | [V1500011108](https://zakon.uchet.kz/rus/docs/V1500011108) |
| Электросетевые правила | — | Приказ МЭ РК от 18.12.2014 № 210 (рег. № 10899) | Пользователи сети, в основном генерация от 5 МВт | **Действует**; изм. № 367 от 14.10.2024; № 383-н/қ — с 08.11.2026 | [V1400010899](https://zakon.uchet.kz/rus/docs/V1400010899) — справочно |
| Правила функционирования АСКУЭ | — | Приказ МЭ РК от 30.03.2015 № 248 (рег. № 10957) | В основном оптовый рынок | **Действует**; изм. на 17.09.2026 | [V1500010957](https://zakon.uchet.kz/rus/docs/V1500010957) — справочно |
| ПТБ (энергопредприятия) | Правила техники безопасности при эксплуатации электроустановок | Приказ МЭ РК от 31.03.2015 № 253 (рег. № 10907) | Электростанции и сети | **Действует**; изм. № 483 от 23.12.2024 | Для завода не основной |
| ТР «Общие требования к пожарной безопасности» | Технический регламент | Приказ МЧС РК от 17.08.2021 № 405 (рег. № 24045) | Пожарная безопасность объектов | **Действует**; последнее изм. № 406 от 17.09.2025 | [V2100024045](https://zakon.uchet.kz/rus/docs/V2100024045) |

### 3.1. Пункты ПУЭ РК по темам ТЗ

Нумерация — по редакции 2022 г. с изменениями на 17.01.2025. Источник: [zakon.uchet.kz](https://zakon.uchet.kz/rus/docs/V1500010851).

> **Внимание.** «Сырые», «особо сырые», «влажные» и «химически активные» помещения определены в **подпунктах пункта 4**, а не в отдельных пунктах. Ссылка «п. 194» или «п. 200» приведёт на другой раздел ПУЭ (заземление выше 1 кВ). Правильно: «ПУЭ РК, п. 4, подп. 161)».

| Тема | Пункты ПУЭ РК |
|---|---|
| Виды помещений по среде | п. 4: подп. 151) особо сырые (≈100 %); 161) сырые (> 75 %); 194) с химически активной или органической средой; 200) влажные (60–75 %) |
| Категории надёжности | гл. 2 § 3, **п. 25–28**. По п. 26 местная электростанция (ДГУ) допускается как независимый источник |
| Напряжение и компенсация реактивной мощности | гл. 2 § 4, **п. 29–31**. По п. 31 конденсаторные установки выбираются по ГОСТ 27389, ГОСТ IEC 61921 и гл. 28 |
| Выбор проводников по нагреву | гл. 3 § 2–5, **п. 33–54**; допустимые токи — в прил. 1 |
| Экономическая плотность тока | гл. 3 § 6, **п. 55–62** |
| Проверка на КЗ | гл. 4, **п. 64–85**: 72–76 — расчётные условия; 77–78 — электродинамическая стойкость; 79–81 — термическая стойкость (табл. 229); 82–85 — отключающая способность |
| Учёт электроэнергии | гл. 5, **п. 86–126** |
| Заземление и защитные меры | гл. 7, **п. 149–275**: 159 — питание от глухозаземлённой нейтрали; 162 — основная и дополнительная системы уравнивания потенциалов; 163 — повторное заземление PE на вводе; 181–182 — автоматическое отключение питания, время по табл. 43 прил. 1; **183 — запрет УЗО в цепях TN-C**; 204–207 — заземляющие устройства до 1 кВ (п. 205: R ≤ 2/4/8 Ом); 212–245 — заземлители, главная заземляющая шина, PE и PEN; 250 — розетки и УЗО |
| Электропроводки | гл. 10, **п. 362–429**: **393** — в сырых и особо сырых помещениях влагостойкие изоляция и конструкции; **395** — в химически активной среде все элементы должны быть стойкими |
| Кабельные линии | гл. 12: 497–515 — выбор кабелей; 545–562 — прокладка в земле; 595–596 — в производственных помещениях |
| Защита сетей до 1 кВ | гл. 15, **п. 959–978**: 965 — защита от КЗ, селективность; 966 — кратность тока КЗ; 967–968 — защита от перегрузки; **978 — не ставить защиту от перегрузки в цепях, отключение которых опасно (пожарные насосы, аварийная вентиляция)** |
| АВР и включение генераторов | гл. 17 § 3, **п. 1140–1152**; § 4, п. 1153–1160 |
| РУ до 1 кВ | гл. 19, п. 1247–1272 |
| ТП 10/0,4 кВ | гл. 20: § 3 п. 1336–1367 — закрытые РУ и ТП; § 4 п. 1368–1384 — внутрицеховые ТП (в т.ч. при химически активной среде); § 6 п. 1395–1423 — перенапряжения; § 11 п. 1479–1521 — установка трансформаторов |
| Двигатели в сырых и агрессивных средах | гл. 25 § 3: **1729** — сырые помещения, не ниже IP43; **1730** — химически активные пары, не ниже IP44 |
| Конденсаторные установки | гл. 28, **п. 1863–1896** |
| Аварийное освещение | гл. 29 § 3, п. 1910–1918 |
| Спиртохранилище (если есть) | гл. 37 — взрывоопасные зоны, п. 2202–2301; гл. 38 — пожароопасные зоны, п. 2302–2346 |
| Приёмо-сдаточные испытания | гл. 8: 287 — трансформаторы; 310 — заземляющие устройства; 311 — кабели |

### 3.2. Пункты остальных правил

| Документ | Пункты по темам ТЗ |
|---|---|
| ПТЭЭП РК | гл. 7 п. 110–157 — силовые трансформаторы (**п. 131–134 — допустимые перегрузки**, в т.ч. аварийные); гл. 8 п. 158–191 — РУ и ТП; гл. 10 п. 224–249 — кабельные линии; гл. 13 п. 306–324 — заземляющие устройства; гл. 15 п. 347–363 — конденсаторные установки (п. 348 — автоматическое управление); гл. 17 п. 376–393 — учёт; гл. 18 п. 394–420 — освещение; **гл. 21 п. 494–506 — дизельные электростанции потребителей** |
| ПТБ потребителей | гл. 2 п. 5–28 — персонал и группы по электробезопасности; гл. 15 п. 130–173 — технические мероприятия; гл. 20 п. 243–245 — КТП; гл. 21 п. 246–258 — трансформаторы; гл. 26 п. 295–299 — конденсаторные установки; гл. 27 п. 300–350 — кабельные работы |
| Правила пользования эл. энергией | п. 6 — акт аварийной брони; **п. 10–19 — техусловия** (**п. 17**: в ТУ указываются категория надёжности, разрешённый cosφ, требования к компенсации реактивной мощности); **п. 38** — при договорной мощности > 100 кВт счётчики активной и реактивной энергии |
| Приказ МИР № 393 | cosφ: 110–220 кВ > 0,89; 6–35 кВ > 0,92; **0,4 кВ > 0,93** |
| ТР пожарной безопасности № 405 | п. 11 — электрооборудование по классу зоны; п. 76 — пуск пожарных насосов не позднее 5 мин; п. 264–265 — огнестойкость кабельных проходок; **прил. 16, п. 10** — аварийная вентиляция учитывается при категорировании помещений, только если у неё есть резервные вентиляторы, автоматический пуск и электроснабжение по I категории ПУЭ |

## 4. Строительные нормы (СН РК) и своды правил (СП РК)

### 4.1. Электроснабжение и электрооборудование

| Обозначение | Название | Утверждён / введён | Область применения | Статус на 01.11.2026 | Что использовать |
|---|---|---|---|---|---|
| **СН РК 4.04-08-2023** | Проектирование электроснабжения промышленных предприятий | Приказ КДСиЖКХ МПС РК от 06.11.2023 № 5-НҚ; введён 06.11.2023; взамен СН РК 4.04-08-2019 | Электроснабжение новых и реконструируемых промышленных предприятий | **Действует**, без изменений ([prg 38667733](https://prg.kz/document/?doc_id=38667733)) | 5.1.9 — не более двух трансформаторов, однотрансформаторная ТП для III категории; 5.1.10 — аварийные перегрузки трансформаторов; 5.2.2–5.2.4 — категорирование по ПУЭ, запрет завышения; 5.3.4–5.3.6 — независимые источники, третий источник (ДЭС, ИБП) для особой группы; 7.1–7.3 — учёт влажности и агрессивной среды; 8.1–8.4 — расчёт нагрузок; 9.1–9.3 — КЗ; 11 — компенсация реактивной мощности |
| **СП РК 4.04-108-2014** | Проектирование электроснабжения промышленных предприятий | Приказ КДСиЖКХ МНЭ РК от 29.12.2014 № 156-НҚ; введён 01.07.2015 | То же: напряжения, схемы, оборудование, РЗА, качество, учёт | **Действует**, без изменений ([prg 35776703](https://prg.kz/document/?doc_id=35776703)) | 7.3.1 — питание малых предприятий по ВЛ или КЛ 6–10 кВ; 7.4.3–7.4.6, **табл. 2** — число трансформаторов и Кз (0,7 при перегрузке 1,4); 7.4.10 — исполнение по среде; 7.5.6 — радиальные сети при химически активной среде; **8.1–8.7 — расчёт нагрузок, ссылка на РТМ 36.18.32.4-92**, Тм 1 900 / 3 600 / 5 100 ч; 9.1–9.18 — КЗ (9.2: однофазное КЗ методом петли «фаза–нуль» или по ГОСТ 28249); 10 — качество; 11 — КРМ; 13.33 — кабели I категории по разным трассам. **Раздела о заземлении нет.** Внутри есть ссылки на отменённые документы (ГОСТ 13109-97, СН РК 4.04-08-2014) — применять заменяющие |
| **СП РК 4.04-109-2013** | Правила проектирования силового и осветительного оборудования промышленных предприятий | Приказ № 156-НҚ; введён 01.07.2015 | Силовое и осветительное оборудование **промышленных и сельскохозяйственных** предприятий | **Действует**, без изменений ([prg 37401178](https://prg.kz/document/?doc_id=37401178)) | 5.2.11 — ТП в цехах с химически активной средой; 5.4 — схемы внутрицеховых сетей; 5.5 — выбор сечений; 5.5.7–5.5.8 — АВР для взаиморезервируемых приёмников; 5.7.2–5.7.7 — токи КЗ до 1 кВ; 5.8 — аппараты защиты; **6.9.3 — особо сырые помещения: IP не ниже 53 (рекомендуется 54), химически активная среда: не ниже IP54**; 6.2, 7.3.15–7.3.19 — аварийное освещение; **7.7 — заземление и зануление**; прил. А — допустимые отклонения напряжения |
| СП РК 4.04-105-2014 | Проектирование сельских электрических сетей | Приказ № 156-НҚ; введён 01.07.2015 | Внешнее электроснабжение с/х назначения. **Не распространяется на внутриплощадочные сети промпредприятий (п. 1.3)** — для нас применим к линии 10 кВ и ТП | **Действует** ([prg 38338891](https://prg.kz/document/?doc_id=38338891)) | разд. 5 — категории надёжности; **5.7 — для несельскохозяйственных потребителей категорию задают задание на проектирование и ТУ**; прил. А и Б — перечни I и II категории (винзаводов нет); 5.10–5.12 — автономные источники; 9.3, 9.5–9.6 — ТП 10/0,4 кВ, загрузка 70–80 %; разд. 15 — заземление и электробезопасность |
| РДС РК 4.04-185-2003 | Нормы технологического проектирования сельских электрических сетей РК | Приказ КДС МИТ РК от 26.05.2004 № 251; введён 01.09.2004; разработан взамен НТПС-88 | Сельские электросети, выдача ТУ сельхозпотребителям | **Действует** по prg.kz ([prg 30002371](https://prg.kz/document/?doc_id=30002371)); пересекается с СП РК 4.04-105 | Разд. 3 — нормы надёжности; прил. 2–3 — потребители I и II категории. Справочно |
| СП РК 4.04-111-2014 | Технологическое проектирование дизельных электростанций | Приказ № 156-НҚ; введён 01.07.2015 | Стационарные ДЭС с агрегатами от 30 кВт. **Не распространяется на контейнерные и передвижные (п. 1.3)** | **Действует** (online.zakon.kz) | 4.1.5–4.1.8 — мощность и число агрегатов; 4.6 — электротехническая часть. Если ДГУ контейнерная — не применяется |
| СН РК 4.04-07-2023 | Электротехнические устройства | Приказ № 5-НҚ; введён 06.11.2023; взамен СН РК 4.04-07-2019 | **Монтаж и наладка**, не проектирование | **Действует** ([prg 38520762](https://prg.kz/document/?doc_id=38520762)) | разд. 7–8 — проводки и кабельные линии; 13.9–13.11 — освещение во влажных помещениях; **разд. 15 — заземляющие устройства** (главная система уравнивания потенциалов, главная заземляющая шина; алюминиевая ГЗШ запрещена) |
| СП РК 4.04-107-2013 | Электротехнические устройства | Приказ № 156-НҚ; введён 01.07.2015 | Монтаж, наладка, испытания | **Действует** ([prg 39059542](https://prg.kz/document/?doc_id=39059542)) | 4.6 — трансформаторы; 4.9 — кабельные линии; 5.2, 5.4 — испытания |
| СП РК 4.04-106-2013 | Электрооборудование жилых и общественных зданий | Приказ № 156-НҚ; введён 01.07.2015; последнее изм. 24.10.2023 № 156-НҚ | Жилые и общественные здания — **для нас только АБК и дегустационный зал** | **Действует** ([prg 34120625](https://prg.kz/document/?doc_id=34120625)) | разд. 18 — защитное заземление |
| СП РК 4.04-117-2026 | Проектирование ВЛ 6–20 кВ с защищёнными проводами (ВЛЗ) | Приказ КДСиЖКХ МПС РК от 01.06.2026 № 60; взамен СП РК 4.04-117-2022 | ВЛЗ 6–20 кВ | **Действует** (перечень ЕГФНТД; карточка prg.kz не найдена) | Если внешний ввод 10 кВ выполняется ВЛЗ |

**Отдельной нормы РК по заземляющим устройствам нет.** Требования распределены по документам:

- ПУЭ РК гл. 7;
- СП РК 4.04-109-2013 п. 7.7;
- СН РК 4.04-07-2023 разд. 15;
- СП РК 4.04-105-2014 разд. 15;
- СП РК 2.04-103-2013 п. 8.1.4;
- СТ РК IEC 60364-5-54-2012.

### 4.2. Освещение

| Обозначение | Название | Утверждён / введён | Статус на 01.11.2026 | Что использовать |
|---|---|---|---|---|
| **СП РК 2.04-104-2012** | Естественное и искусственное освещение | Приказ № 156-НҚ; введён 01.07.2015; изм. 26.06.2017 № 131, 01.08.2018 № 171, 12.08.2021 № 120, 08.10.2024 № 129-НҚ | **Действует**, ред. 08.10.2024 ([prg 38304152](https://prg.kz/document/?doc_id=38304152)) | **Табл. 1 — нормы освещения помещений промышленных предприятий**; табл. 20, 22 — удельная мощность; 4.10 — аварийное освещение; прил. К — разряды зрительных работ. Отдельных норм для винодельческих цехов нет |
| СН РК 2.04-01-2011 | Естественное и искусственное освещение | Приказ № 156-НҚ; изм. 24.10.2023, 08.10.2024 № 129-НҚ. Дата введения расходится: 01.07.2015 в предисловии, 01.01.2015 на титуле | **Действует**, ред. 08.10.2024 ([prg 38588660](https://prg.kz/document/?doc_id=38588660)) | **6.1.1 в) — на предприятиях пищевой промышленности норму повышают на одну ступень при Е ≤ 500 лк**; 7.5 — аварийное освещение (эвакуационное ≥ 1 лк, 1 ч работы; зоны повышенной опасности ≥ 15 лк) |

> **Расхождение с `03_Электроприемники.xlsx`.** На листе «Освещение» нормы освещённости взяты по российским СП 52.13330 и ОСН-АПК: полный текст СП РК тогда не открылся. Теперь казахстанская табл. 1 СП РК 2.04-104-2012 доступна в PDF ЕГФНТД. Учтите также повышение на ступень для пищевых производств по СН РК 2.04-01-2011, п. 6.1.1 в). **Лист «Освещение» нужно сверить с этими нормами.**

### 4.3. Молниезащита

| Обозначение | Название | Утверждён / введён | Статус на 01.11.2026 | Что использовать |
|---|---|---|---|---|
| СП РК 2.04-103-2013 | Устройство молниезащиты зданий и сооружений | Приказ № 156-НҚ; введён 01.07.2015; изм. 02.09.2019 № 129-НҚ, 06.11.2019 № 178-НҚ | **Действует**, ред. 06.11.2019 ([prg 31753585](https://prg.kz/document/?doc_id=31753585)). Отдельной СН РК нет | 5.1 — уровни защиты и зоны; 7 — методы расчёта; 8.1.4 — заземление; 8.2.1 — уравнивание потенциалов; **9.3 — хранилища горючих материалов (спиртохранилище)** |

### 4.4. Вентиляция, водоснабжение, пожарная безопасность: где обосновывается I категория

| Обозначение | Название | Утверждён / изменения | Статус на 01.11.2026 | Что использовать |
|---|---|---|---|---|
| **СП РК 4.02-101-2012** | Отопление, вентиляция и кондиционирование воздуха | Приказ № 156-НҚ; введён 01.07.2015; последнее изм. 19.06.2024 № 95-НҚ | **Действует**, ред. 19.06.2024 ([prg 36515945](https://prg.kz/document/?doc_id=36515945)) | 7.6.1–7.6.7 — аварийная вентиляция (**7.6.6 — газы тяжелее воздуха удаляют из нижней зоны: это CO₂**); **12.1 — категория электроприёмников вентиляции равна категории технологии; аварийная и противодымная вентиляция — I категория; допускаются разные трансформаторы двухтрансформаторной ТП с АВР на стороне НН; тепловую защиту в цепях управления не ставить**; **12.13, подп. 6 — автоматическое включение аварийной вентиляции при превышении ПДК** (основание для газоанализаторов CO₂) |
| СН РК 4.02-01-2011 | Отопление, вентиляция и кондиционирование воздуха | Приказ № 156-НҚ; последнее изм. 19.06.2024 № 95-НҚ | **Действует** ([prg 35664024](https://prg.kz/document/?doc_id=35664024)) | 7.6 — аварийная вентиляция; 8.19 — противодымная вентиляция по I категории |
| **СН РК 4.01-01-2011** | Внутренний водопровод и канализация зданий и сооружений | Приказ № 156-НҚ; изм. 24.10.2023, 19.06.2024, 18.02.2025 № 29-нқ | **Действует**, ред. 18.02.2025 ([prg 39287975](https://prg.kz/document/?doc_id=39287975)). П. 7.13 изменением 2025 г. не затронут | **7.13 — насосы противопожарного водопровода — I категория**; 7.12 — дистанционный пуск |
| **СН РК 2.02-02-2023** | Пожарная автоматика зданий и сооружений | Приказ КДСиЖКХ от 16.06.2023 № 105-НҚ; изм. 22.01.2024 № 14-НҚ, 08.10.2024 № 129-НҚ, 11.08.2026 № 90-НҚ | **Действует**, ред. 11.08.2026 ([prg 37065985](https://prg.kz/document/?doc_id=37065985)); п. 14.2 изменениями не затронут | **14.2.1 — установки пожаротушения по I категории**; 14.2.2 — разные трансформаторы и АВР при отсутствии двух независимых источников; 14.2.11 — запрет тепловой защиты в цепях управления; 14.5 — защитное заземление |
| СП РК 2.02-102-2022 | Пожарная автоматика зданий и сооружений | Приказ от 21.12.2022 № 233-НҚ; введён 01.03.2023; изм. 17.04.2023, 08.10.2024 | **Действует**, ред. 08.10.2024 ([prg 38466567](https://prg.kz/document/?doc_id=38466567)) | 5.1.10 — резервное питание пожарной сигнализации (24 ч дежурного режима + 3 ч тревоги); **5.2.1.5.14 — ДЭС допускается как второй независимый источник для насосной пожаротушения** |
| СН РК 2.02-01-2023 | Пожарная безопасность зданий и сооружений | Приказ от 16.06.2023 № 105-НҚ; изм. от 11.08.2026 | **Действует**; содержание изменений 2026 г. — НЕИЗВЕСТНО ([prg 34065963](https://prg.kz/document/?doc_id=34065963)) | 5.5.11, разд. 8 — кабельные каналы и эстакады |
| СП РК 2.02-101-2022 | Пожарная безопасность зданий и сооружений | Приказ от 21.12.2022 № 233-НҚ; введён 01.03.2023 | **Действует** ([prg 33195180](https://prg.kz/document/?doc_id=33195180)) | 7.5–7.6 — встроенные ДЭС, запас топлива на 2 ч (к каким зданиям относится — проверить) |

### 4.5. Здания для переработки сельскохозяйственной продукции

| Обозначение | Название | Утверждён / введён | Статус на 01.11.2026 | Что использовать |
|---|---|---|---|---|
| СН РК 3.02-31-2023 | Здания и сооружения для хранения и переработки сельскохозяйственной продукции | Приказ № 5-НҚ; введён 06.11.2023 | **Действует** ([prg 31713776](https://prg.kz/document/?doc_id=31713776)) | **п. 1.1 прямо включает переработку продукции виноградарства.** Электрическая часть — только общие положения |
| СП РК 3.02-131-2012 | То же | Приказ № 156-НҚ; введён 01.07.2015 | **Действует** ([prg 34566000](https://prg.kz/document/?doc_id=34566000)) | 4.2.10 — электрооборудование и освещение по ссылкам |
| СН РК 3.02-27-2023 / СП РК 3.02-127-2013 | Производственные здания | СН — приказ № 5-НҚ, 06.11.2023; СП — приказ № 156-НҚ, 01.07.2015 | СН — **действует**; СП — в перечне ЕГФНТД, статус на prg.kz не проверен | СП 4.1.8 — рабочее и аварийное освещение |

## 5. Межгосударственные стандарты (ГОСТ) и стандарты РК (СТ РК)

Статус и дата введения в РК — по каталогу КазСтандарта ([new-shop.ksm.kz/catalog/document/&lt;id&gt;/](https://new-shop.ksm.kz/catalog/search/)). Номер карточки (id) указан в последнем столбце. «Соглашение СНГ» — применяется в РК по Соглашению СНГ от 13.03.1992.

| Обозначение | Название | Введён в РК | Статус | Применение | id |
|---|---|---|---|---|---|
| **ГОСТ 28249-93** | Короткие замыкания в электроустановках. Методы расчёта в электроустановках переменного тока напряжением до 1 кВ | Соглашение СНГ | **Действует** | Расчёт токов КЗ на шинах 0,4 кВ и у электроприёмников | 23678 |
| ГОСТ 27514-87 | Короткие замыкания в электроустановках. Методы расчёта в электроустановках переменного тока напряжением свыше 1 кВ | — | **Действует** | Сторона 10 кВ | 23926 |
| ГОСТ IEC 60947-2-2021 | Аппаратура распределения и управления низковольтная. Ч. 2. Автоматические выключатели | Приказ № 462-НҚ от 23.11.2023 | **Действует**; ГОСТ IEC 60947-2-2014 заменён | Отключающая способность, селективность | 74407 |
| ГОСТ IEC 60898-1-2020 | Выключатели автоматические для защиты от сверхтоков бытового и аналогичного назначения | Приказ № 420-НҚ от 19.12.2022 | **Действует** | Характеристики B/C/D | 73292 |
| **СТ РК IEC 60364-4-41-2018** | Электроустановки низковольтные. Ч. 4-41. Защита от поражения электрическим током | Приказ № 327-од от 08.11.2018, с 01.01.2020 | **Действует** | Автоматическое отключение питания (в системе TN при 230 В — 0,4 с); УЗО ≤ 30 мА; дополнительное уравнивание потенциалов. Номера разделов сверить с текстом | 73403 |
| СТ РК IEC 60364-5-54-2012 | Ч. 5-54. Заземляющие устройства, защитные проводники и проводники уравнивания потенциалов | Приказ № 517-од от 02.11.2012, с 01.07.2013 | **Действует** | Сечения PE, заземлители | 50177 |
| СТ РК IEC 60364-5-51-2012 | Ч. 5-51. Выбор и монтаж электрооборудования. Общие правила | Приказ № 517-од, с 01.07.2013 | **Действует** | Классы внешних воздействий AD (вода), AF (коррозия) — для бродильных цехов, мойки, погребов | 50176 |
| СТ РК IEC 60364-6-2019 | Ч. 6. Испытания | Приказ № 373-од от 09.10.2019, с 01.07.2020 | **Действует** | Проверка петли «фаза–нуль», УЗО, изоляции | 71595 |
| ГОСТ 30331.1-2013 (IEC 60364-1) | Электроустановки низковольтные. Ч. 1. Основные положения | Приказ № 449-НҚ от 31.12.2024, с 10.01.2025; заменил ГОСТ 30331.1-95 и 30331.2-95 | **Действует** | Типы систем заземления TN-C-S и др.; коэффициент одновременности | 58849 |
| ГОСТ 12.1.030-81 | ССБТ. Электробезопасность. Защитное заземление, зануление | Соглашение СНГ | **Действует** | Защитное заземление и зануление | 16888 |
| ГОСТ 12.1.019-2017 | ССБТ. Электробезопасность. Общие требования и номенклатура видов защиты | Приказ № 178-од от 15.04.2019 | **Действует**; ГОСТ 12.1.019-79 заменён | Раздел по охране труда | 70364 |
| ГОСТ 12.1.038-82 | ССБТ. Электробезопасность. Предельно допустимые значения напряжений прикосновения и токов | Соглашение СНГ | **Действует** | Допустимые напряжения прикосновения | 16892 |
| ГОСТ IEC 61008-1-2020 / ГОСТ IEC 61009-1-2020 | УЗО без встроенной защиты от сверхтоков / со встроенной защитой (АВДТ) | Приказ № 420-НҚ от 19.12.2022 | **Действуют** | УЗО 30 мА в сырых помещениях, на мойке | 73293 / 73294 |
| **ГОСТ 14254-2015** (IEC 60529) | Степени защиты, обеспечиваемые оболочками (код IP) | Приказ № 363-од от 07.12.2018, с 01.01.2019; ГОСТ 14254-96 заменён | **Действует** | Выбор IP для сырых и агрессивных помещений | 64687 |
| СТ РК IEC 60529-2012 | Степени защиты, обеспечиваемые оболочками (код IP) | Приказ № 517-од, с 01.07.2013 | **Действует**; на него ссылается ПУЭ РК п. 1726 | То же | 50170 |
| ГОСТ 31996-2012 | Кабели силовые с пластмассовой изоляцией на номинальное напряжение 0,66; 1 и 3 кВ. Общие ТУ | С 01.01.2015 (приказ № 95-од) | **Действует** | Марки кабелей 0,4 кВ | 55159 |
| ГОСТ 31565-2012 | Кабельные изделия. Требования пожарной безопасности | Приказ № 542-од от 26.11.2013, с 01.07.2014 | **Действует** | Огнестойкие кабели (FRLS/FRHF) для линий пожарных насосов и аварийной вентиляции | 54006 |
| ГОСТ 11677-85 | Трансформаторы силовые. Общие технические условия | — | **Действует** | Требования к трансформаторам | 23296 |
| СТ РК IEC 60076-1-2013 / -2-2013 / -5-2015 | Трансформаторы силовые: ч. 1 — общие положения; ч. 2 — нагрев; ч. 5 — стойкость к КЗ | Приказы 2013–2015 гг. | **Действуют** | — | 58630 / 59976 / 62472 |
| ГОСТ 30221-97 | Руководство по нагрузке силовых сухих трансформаторов | — | **Действует** | Если выбран сухой трансформатор | 39253 |
| **ГОСТ 32144-2013** | Нормы качества электрической энергии в системах электроснабжения общего назначения | Приказ № 277-од от 26.12.2014, с 01.06.2015; **изменение № 1 в РК не введено** | **Действует** | Отклонения и провалы напряжения (актуально для района Тургеня, см. `04`) | 55718 |
| ГОСТ 27389-87 | Установки конденсаторные для компенсации реактивной мощности. Термины, общие требования | — | **Действует**; на него ссылается ПУЭ РК п. 31 | Конденсаторные установки | 23640 |
| ГОСТ IEC 61921-2013 | Конденсаторы силовые. Конденсаторные батареи для коррекции коэффициента мощности при низком напряжении | Приказ № 184-од от 18.09.2015, с 01.06.2016 | **Действует**; на него ссылается ПУЭ РК п. 31 | Конденсаторные установки | 59208 |
| ГОСТ 33115-2014 | Установки электрогенераторные с дизельными и газовыми двигателями внутреннего сгорания. Общие ТУ | Приказ № 66-од от 06.04.2016, с 01.05.2016 | **Действует** | Допустимый пуск двигателей от ДГУ (п. 6.3.9, табл. 4) | 61359 |
| ГОСТ 10032-80 | Дизель-генераторы стационарные, передвижные, судовые вспомогательные. Технические требования к автоматизации | Постановление Госстандарта СССР № 5572 от 25.11.1980 | **Действует** | Время готовности ДГУ к нагрузке (п. 2.3.1) | 26062 |
| ГОСТ 29322-2014 (IEC 60038) | Напряжения стандартные | Приказ № 217-од от 30.10.2015, с 01.01.2016 | **Действует** | 230/400 В | 60169 |

## 6. Методики и отраслевые нормы (справочные)

| Обозначение | Название | Статус | Применение |
|---|---|---|---|
| **РТМ 36.18.32.4-92** | Указания по расчёту электрических нагрузок (ВНИПИ Тяжпромэлектропроект, техциркуляр № 359-92 от 30.07.1992, введён 01.01.1993) | Российский руководящий технический материал, в РФ действует. **В РК применяется через ссылку в СП РК 4.04-108-2014** (библиография [1], п. 8.3–8.4) | Основная методика расчёта нагрузок в `04`: табл. 1 и 2 (Кр), формулы для nэ, Pр, Qр. [meganorm.ru](https://meganorm.ru/Data1/9/9624/index.htm) |
| ВНТП 25-85 | Нормы технологического проектирования винодельческих заводов по переработке винограда (Минпищепром СССР, введены 01.01.1986) | В РФ действует; **в РК — НЕИЗВЕСТНО**. По Строительному кодексу нормы технологического проектирования — документы добровольного выбора | **Прил. 2 — среда по помещениям** (бродильное отделение — CO₂; винохранилище и спиртохранилище — пары спирта; мойка бочек — влага) — основа классификации помещений; 14.8 — аварийная вентиляция; 15.1 — защита от статического электричества; разд. 16, табл. 38 — удельные расходы энергии. [meganorm.ru](https://meganorm.ru/Data1/9/9947/index.htm) |
| ВНТП 26-85 | Нормы технологического проектирования заводов **шампанских вин** (резервуарный метод) | В РФ заменён ВНТП 26-94; **в РК — НЕИЗВЕСТНО** | Только если в проекте будет игристое |
| НТПС-88 | Нормы технологического проектирования электрических сетей сельскохозяйственного назначения (Минэнерго СССР) | **В РК заменён** РД 34 РК 20.185-96, затем РДС РК 4.04-185-2003 | Не ссылаться как на действующий |
| РД 34.20.178-82 | Методические указания по расчёту электрических нагрузок в сетях 0,38–110 кВ сельскохозяйственного назначения | **В РК — НЕИЗВЕСТНО** | Справочно, для внешних сетей |
| Приказ МЗ РК № ҚР ДСМ-123 от 23.11.2021 (рег. № 25366) | Санитарно-эпидемиологические требования к объектам производства алкогольной продукции… | **Действует**, ред. 21.04.2025 (по поисковой выдаче); пункты по освещению и вентиляции не сверены | Санитарные требования к винзаводу. [V2100025366](https://zakon.uchet.kz/rus/docs/V2100025366) |
| Приказ МЗ РК № ҚР ДСМ-36 от 28.04.2021 (рег. № 22673) | Санитарно-эпидемиологические требования к объектам по производству пищевой продукции | **Действует** (по поисковой выдаче) | Светильники с защитой от боя стекла. [V2100022673](https://zakon.uchet.kz/rus/docs/V2100022673) |

Российские документы, использованные в `03` и `04` **только как аналоги**: СП 60.13330.2020, СП 52.13330.2016, ОСН-АПК 2.10.24.001-04, СП 10.13130.2020, СП 6.13130.2021, приказ Минэнерго РФ № 380. В пояснительной записке ссылаться на казахстанские документы этого файла, а российские упоминать только как справочные.

## 7. Утратили силу или не применяются в РК — не ссылаться

| Документ | Статус | Чем заменён | Источник |
|---|---|---|---|
| ГОСТ 14209-97 (Руководство по нагрузке силовых масляных трансформаторов) | **Утратил силу** | Допустимые перегрузки — по ПТЭЭП РК п. 131–134 и СП РК 4.04-108-2014 табл. 2 | [prg 30039496](https://prg.kz/document/?doc_id=30039496) |
| ГОСТ 14209-85 | Статус в РК — **НЕИЗВЕСТНО** (в каталоге КазСтандарта нет) | — | — |
| ГОСТ 13109-97 (качество электроэнергии) | **Отменён** | ГОСТ 32144-2013 | ksm id 23886 |
| СН РК 4.04-07-2019, СН РК 4.04-08-2019 | **Утратили силу** (с ноября 2023 г.) | СН РК 4.04-07-2023, СН РК 4.04-08-2023 | prg.kz |
| СН РК 4.04-23-2004 | **Отменён** | СП РК 4.04-106-2013 | prg.kz |
| СН РК 4.04-19-2003 | **Отменён** | СП РК 4.04-109-2013 | prg.kz |
| РД 34.21.122-87 (молниезащита) | **Утратил силу** | СП РК 2.04-103-2013 | [online.zakon.kz](https://online.zakon.kz/Document/?doc_id=30000028) |
| СО 153-34.21.122-2003 (молниезащита) | **Не действует на территории РК** | СП РК 2.04-103-2013 | [online.zakon.kz](https://online.zakon.kz/Document/?doc_id=30005452) |
| ГОСТ 30331.1-95, ГОСТ 30331.2-95 | **Заменены** | ГОСТ 30331.1-2013 (с 10.01.2025) | ksm id 58849 |
| Несуществующая «СН РК 4.04-05» (пара к СП РК 4.04-105) | **Такой нормы нет** в перечне ЕГФНТД | — | перечень ЕГФНТД |

## 8. Ограничения проверки

1. **Официальные базы не открылись.** adilet.zan.kz и egfntd.kz недоступны нашим инструментам. Статусы взяты из зеркал (zakon.uchet.kz, prg.kz, new-shop.ksm.kz) и **требуют финальной сверки на adilet.zan.kz**.
2. **АГСК-1-2025 не сверен.** Перечень действующих НТД (приказ КДСиЖКХ МПС РК от 20.06.2025 № 97-НҚ, изм. 10.2025 и 03.2026) действует, но в демо-режиме prg.kz закрыт. Наличие каждого СН и СП в нём не проверено.
3. **Номера разделов части стандартов приведены по структуре соответствующих стандартов IEC, а не по их тексту.** Это СТ РК IEC 60364-4-41, -5-54, -5-51, ГОСТ 30331.1, ГОСТ 32144, ГОСТ 14254. Полные тексты платные, номера нужно сверить.
4. **Изменения от 11.08.2026** к СН РК 2.02-01-2023 не прочитаны.
5. **Даты введения расходятся.** Для документов по приказу № 5-НҚ: в текстах норм — 06.11.2023, в карточке приказа — 16.11.2023. Рекомендуется указывать дату из текста нормы.
6. **Приказ № 383-н/қ** виден на prg.kz только частично. Затрагивает ли он ПУЭ — не подтверждено.

## Источники

- Правовые акты: [zakon.uchet.kz](https://zakon.uchet.kz) — номера документов указаны в таблицах; [prg.kz](https://prg.kz) — карточки со статусом; новость [zakon.kz о приказе № 383-н/қ (30.10.2026)](https://www.zakon.kz/pravo/6536834).
- Строительные нормы: перечень ЕГФНТД [new-shop.ksm.kz/egfntd/ntdgo/kds/](https://new-shop.ksm.kz/egfntd/ntdgo/kds/) (1 210 документов КДСиЖКХ); PDF документов по адресу `https://new-shop.ksm.kz/media/egfntd/ntdgo/<файл>.pdf`.
- Стандарты: каталог КазСтандарта [new-shop.ksm.kz/catalog](https://new-shop.ksm.kz/catalog/search/).
- Методики: [РТМ 36.18.32.4-92](https://meganorm.ru/Data1/9/9624/index.htm); [ВНТП 25-85](https://meganorm.ru/Data1/9/9947/index.htm).

Полный реестр источников — в `08_Источники.md`.
