# 07. Недостающие данные и запрос предприятию

Дата: 01.11.2026. Объект — **ТОО «ARBA WINE»** (выбор обоснован в `06`). Перечень подходит и для запасных объектов — Silk Alley и Голд Продукт (Тургень); отличия — в п. 5.

## Главное

В открытых источниках нет **ни одного документа о собственной системе электроснабжения** ни по одному винзаводу (`04`, п. 1.1). Генплана тоже нет (`02`). Всё, что сейчас есть в проекте по Arba Wine, — это:

| Есть | Статус | Где |
|---|---|---|
| Местоположение завода, контуры корпусов по снимку | ПОДТВЕРЖДЕНО (точка) / РАСЧЁТНОЕ (корпуса) | `02` |
| Состав цехов, марки и модели части оборудования | ПОДТВЕРЖДЕНО [С] | `01`, `03` лист «А» |
| Паспортные мощности этого оборудования | ТИПОВОЕ (каталоги производителей) | `03` листы «А», «Б» |
| Сетевая организация района, состояние ПС, провалы напряжения 2026 г. | ПОДТВЕРЖДЕНО (по району, не по заводу) | `04`, п. 1.2–1.3 |
| Учебный расчёт нагрузок, КТП, ДГУ, потребления | РАСЧЁТНОЕ (допущения: 1 000 т/сезон, 39 приёмников) | `03` лист «В», `04` часть 2 |

Чтобы проект описывал реальный завод, а не «завод по образцу», нужны документы из таблицы ниже. **Пять документов приоритета 1 — минимум**: без них все расчёты остаются учебными.

---

## 1. Перечень недостающих данных

Колонка «Чем заменить» — что делать, если документ не дадут. Замена всегда получает статус ТИПОВОЕ или РАСЧЁТНОЕ и явно оговаривается в пояснительной записке.

### Приоритет 1 — без них проект остаётся учебным

| № | Документ / сведения | Зачем нужен для расчётов | У кого запрашивать | Можно ли заменить обобщёнными данными | Что невозможно без него |
|---|---|---|---|---|---|
| 1.1 | **Объём переработки и режим работы:** т винограда за 2–3 последних сезона; максимальная суточная приёмка; длительность сезона; выпуск бутылок в год; число смен в сезон и межсезонье | Главная исходная величина: от неё зависят холод на брожение, производительность приёмки и прессов, число часов работы, Tmax | Главный винодел или технолог; директор | **Частично.** Оценка 90–1 200 т (`06`, п. 4); принято 1 000 т как верхний сценарий | Обоснованная холодильная нагрузка; проверка, что учебные 1 000 т соответствуют заводу; график нагрузки по сезонам |
| 1.2 | **Технические условия на присоединение** и **акт разграничения балансовой принадлежности и эксплуатационной ответственности** | Точка подключения (ПС, фидер, опора), напряжение, разрешённая мощность, категория надёжности по ТУ, требования к учёту и cosφ (Правила пользования эл. энергией, п. 17; `05`) | Главный энергетик; копия ТУ хранится в Есикском РЭС АО «АЖК» (выдаётся только с согласия предприятия) | **Нет.** Сейчас принято допущение «ВЛ-10 кВ Есикского РЭС, два ввода» (`04`, п. 2.1) | Схема внешнего электроснабжения; граница проектирования; проверка расчётной нагрузки на соответствие разрешённой мощности |
| 1.3 | **Однолинейная схема** электроснабжения (ТП, РУ-10 кВ, ГРЩ, распределительные щиты) и **паспорта трансформаторов** (тип, мощность, Uк, схема соединения, год) | Фиксирует существующее состояние: что проектировать заново, а что проверять | Главный энергетик | **Частично** — учебной схемой из `04`, п. 2.6 | Проверка загрузки существующих трансформаторов; вариант «реконструкция» вместо «новое строительство»; селективность защит |
| 1.4 | **Перечень электроприёмников с паспортными данными** по цехам: Pном, U, cosφ, КПД, способ пуска (прямой, плавный, ЧП), количество рабочих и резервных. Прежде всего: **чиллеры**, компрессоры климат-контроля погребов, прессы, линия розлива, насосы, вентиляция, электронагрев | Основа расчёта нагрузок по РТМ 36.18.32.4-92, выбора кабелей и аппаратов защиты | Главный энергетик; механик; паспорта и шильдики оборудования | **Частично.** Группы А + Б в `03` (ТИПОВОЕ). Мощность чиллеров неизвестна, а это ≈41 % энергии по учебному варианту | Достоверная расчётная нагрузка; пусковые режимы (провал напряжения при пуске чиллера, `04`); выбор автоматов и уставок |
| 1.5 | **Данные учёта электроэнергии** за 12–36 месяцев помесячно: активная и реактивная энергия, договорная мощность, максимум нагрузки; при наличии АСКУЭ — 30-минутный профиль в пиковые сутки сезона | Проверка расчётной нагрузки по факту, Tmax, сезонный график, фактический cosφ | Главный энергетик; бухгалтерия (счета энергосбыта) | **Да, грубо** — отраслевыми удельными 114–400 кВт·ч/т (`04`, п. 2.8) | Сверка расчёта с фактом; обоснование мощности компенсирующей установки по факту; экономический раздел на реальных цифрах |

### Приоритет 2 — нужны для полного объёма диплома

| № | Документ / сведения | Зачем нужен для расчётов | У кого запрашивать | Можно ли заменить обобщёнными данными | Что невозможно без него |
|---|---|---|---|---|---|
| 2.1 | **Генплан** с экспликацией зданий (М 1:500 или 1:1000), с наружными сетями | Размещение ТП в центре нагрузок; трассы и длины кабельных линий 0,4 кВ | Главный инженер; ПТО | **Частично** — схемой по спутниковому снимку (`02`) с пометкой «ситуационная схема, не генплан» | Точные длины линий, потери напряжения, обоснованное место ТП |
| 2.2 | **Планы цехов** с расстановкой оборудования, высоты помещений, назначение помещений | Групповые сети, светотехнический расчёт, классы помещений (влажные, с выделением CO₂) | Главный инженер; технолог | **Да** — типовой планировкой только для учебного варианта | Расчёт освещения по СП РК 2.04-104-2012; трассировка внутренних сетей |
| 2.3 | **Данные питающей сети для расчёта токов КЗ:** мощность (ток) КЗ или сопротивление системы на шинах 10 кВ питающей ПС; марка, сечение и длина питающей ВЛ-10 кВ | Расчёт токов КЗ на 10 и 0,4 кВ, проверка аппаратов на отключающую способность | Главный энергетик (часто указаны в ТУ); Есикский РЭС АЖК — по запросу предприятия | **Частично** — допущение о мощности системы с явной оговоркой; токи КЗ на 0,4 кВ слабо зависят от него при малых трансформаторах | Точный расчёт ТКЗ на стороне 10 кВ; выбор и проверка оборудования 10 кВ; согласование защит с РЭС |
| 2.4 | **Технологические режимы холода:** температура брожения, объём ёмкостей с рубашками, температура погребов, холодная стабилизация (есть ли, сколько дней) | Холодильная нагрузка — самая крупная (`03`, лист «Расчёт_В») | Главный винодел; технолог | **Да** — допущения листа «Расчёт_В» (1 Вт/л в пик брожения и др.) | Расчёт холода на основании фактических режимов |
| 2.5 | **Резерв и качество электроэнергии:** есть ли ДГУ, ИБП, конденсаторные установки (тип, мощность); журнал отключений и провалов напряжения за 1–2 года; случаи отказа оборудования из-за сети | Обоснование категорий надёжности, ДГУ, АВР, реле напряжения | Главный энергетик; дежурный электрик | **Частично** — районными данными АЖК и Tengrinews 2026 (`04`, п. 1.3) | Обоснование резервирования на фактах завода; расчёт ущерба от перерывов |
| 2.6 | **Вентиляция и противопожарные системы:** проект ОВ, есть ли аварийная вентиляция и газоанализаторы CO₂ (мощность вентиляторов); есть ли пожарные насосы | Приёмники I категории (СП РК 4.02-101-2012 п. 12.1; СН РК 4.01-01-2011 п. 7.13 — см. `05`); мощность ДГУ | Главный инженер; инженер по ОТ и ТБ | **Да** — расчётом воздухообмена из `03` (≈24 400 м³/ч) | Обоснованный состав нагрузки I категории и мощность ДГУ |
| 2.7 | **Тепловое хозяйство:** котельная (топливо, мощность), горячая вода для мойки — газ или электронагрев | Если нагрев электрический, нагрузка завода может вырасти в разы | Главный инженер | **Нет** — без ответа неизвестно, относится ли тепло к электрической нагрузке | Корректный состав нагрузки; выбор трансформаторов |

### Приоритет 3 — желательно

| № | Документ / сведения | Зачем | У кого | Замена | Без него невозможно |
|---|---|---|---|---|---|
| 3.1 | Схема заземления и молниезащиты; протоколы замеров сопротивления заземления и изоляции (электролаборатория) | Проверка существующего заземляющего устройства | Главный энергетик | Да — нормируемыми значениями ПУЭ РК и проектным расчётом | Оценка состояния существующего заземления |
| 3.2 | Кадастровый паспорт участка (номер, площадь, границы) | Граница проектирования | Бухгалтерия, юрист | Да — публичной кадастровой картой map.gov4c.kz (`02`) | — |
| 3.3 | Планы развития: рост переработки, новые линии, солнечная станция | Расчётная нагрузка с учётом перспективы | Директор; главный инженер | Да — допущением о запасе | Обоснование запаса мощности трансформаторов |
| 3.4 | Принадлежность корпусов: какие здания на площадке у ул. Орымбетова (63а / 3Б) — Arba Wine | Граница объекта на схеме | Главный инженер | Нет (по снимку не определить) | Корректная ситуационная схема |

---

## 2. Какой раздел диплома от чего зависит

| Раздел дипломного проекта | Документы | Без них — как будет в проекте |
|---|---|---|
| Характеристика объекта | 1.1, 2.1, 3.4 | По `01`, `02` с оговорками |
| Расчёт электрических нагрузок | 1.1, 1.4, 2.4, 2.7 | Учебный вариант `04` (РАСЧЁТНОЕ) |
| Категории надёжности, резервный источник | 1.2, 2.5, 2.6 | По нормам `05` и районным данным `04` |
| Компенсация реактивной мощности | 1.4, 1.5 | По расчётной нагрузке |
| Выбор числа и мощности трансформаторов | 1.2, 1.3, 1.5 | 2×160 кВА учебного варианта |
| Внешнее электроснабжение | 1.2, 2.3 | Допущение «ВЛ-10 кВ Есикского РЭС» |
| Токи КЗ, выбор оборудования и защит | 1.3, 2.3 | С допущением о мощности системы |
| Сети 0,4 кВ, потери напряжения | 2.1, 2.2 | По ситуационной схеме по снимку |
| Освещение | 2.2 | По типовой планировке |
| Заземление, молниезащита | 2.1, 3.1 | Проектный расчёт без сверки с фактом |
| Экономика | 1.5 | Удельные показатели и тариф АЖК (`04`) |

---

## 3. Как получить данные

1. **Письмо.** Лучше на бланке вуза за подписью заведующего кафедрой. Так запрос выглядит официально, и предприятию проще его согласовать. Текст — п. 4.
2. **Куда отправлять** (контакты из `01`, проверены 31.10.2026):
   - Arba Wine — гендиректору: gaziz.arbawine@gmail.com, копия на info@arbawine.com;
   - запасные объекты — см. п. 5.
3. **Звонок через 3–5 рабочих дней.** Попросить контакт главного энергетика или главного инженера. Публично эти контакты не указаны ни у одного завода.
4. **Визит на завод** — самый надёжный способ, если документов нет или их не дают. Что сделать при визите (только в сопровождении персонала, щиты под напряжением не открывать):
   - сфотографировать шильдики трансформаторов, ГРЩ, чиллеров, компрессоров, крупных двигателей;
   - переписать данные счётчиков и тип расчётного учёта;
   - уточнить назначение корпусов и пройти трассу от ТП до цехов;
   - спросить о ДГУ, отключениях и провалах напряжения.
5. **Что делать с ответом.** Каждый полученный документ меняет статус данных в `03` и `04` с ТИПОВОЕ / РАСЧЁТНОЕ на ПОДТВЕРЖДЕНО. Если предприятие просит не раскрывать название, проект оформляется как «винодельческий завод в Енбекшиказахском районе».

---

## 4. Запрос на предприятие

> Перед отправкой: заменить поля в квадратных скобках; сверить ФИО руководителя по egov.kz (сейчас — по реестру через агрегатор и сайту компании, `01`).

---

[Бланк вуза]

Исх. № [___] от [дата]

Генеральному директору ТОО «ARBA WINE»
Сұлтану Ғ. А.

Копия: главному энергетику (главному инженеру) ТОО «ARBA WINE»

**О предоставлении исходных данных для дипломного проекта**

Уважаемый Ғазизбек Айдынұлы!

Студент кафедры [название кафедры] [название вуза] [ФИО студента] выполняет дипломный проект по специальности «Электроснабжение сельского хозяйства» на тему «[тема дипломного проекта]». Объектом проектирования выбран винодельческий завод ТОО «ARBA WINE» в с. Каракемер. Это одно из немногих в Казахстане действующих предприятий полного цикла — от собственного виноградника до розлива.

По открытым источникам выполнен предварительный расчёт электрических нагрузок. Чтобы проект соответствовал реальному заводу, просим по возможности предоставить следующие сведения.

**Основные:**

1. Объём переработки винограда за 2–3 последних сезона (т), максимальную суточную приёмку, продолжительность сезона, режим работы (число смен).
2. Технические условия на присоединение к электрическим сетям и акт разграничения балансовой принадлежности (разрешённая мощность, точка подключения, категория надёжности).
3. Однолинейную схему электроснабжения завода (ТП, трансформаторы, главный распределительный щит).
4. Перечень основного электрооборудования с паспортными мощностями — прежде всего холодильных машин (чиллеров), климатических установок погребов, прессов, линии розлива, насосов, вентиляции.
5. Помесячное потребление активной и реактивной электроэнергии за последние 12–36 месяцев.

**Дополнительные (при наличии):**

6. Генеральный план с экспликацией зданий и планы цехов с расстановкой оборудования.
7. Сведения о резервных источниках (дизель-генераторы, ИБП), конденсаторных установках, о перерывах и провалах напряжения за последние 1–2 года.
8. Технологические режимы охлаждения: температура брожения, объём ёмкостей с охлаждающими рубашками, температура погребов.
9. Способ нагрева воды и отопления (газ, электричество, другое).

Подойдут копии, выписки или фотографии документов. Коммерческие сведения (цены, договоры, контрагенты) не требуются и могут быть скрыты.

Гарантируем:

- сведения будут использованы только в дипломном проекте и не будут опубликованы;
- по желанию предприятия название будет обезличено;
- при необходимости студент подпишет соглашение о конфиденциальности.

Будем признательны за возможность однократного ознакомительного посещения завода в удобное для вас время в сопровождении вашего специалиста.

По итогам работы готовы передать предприятию копию расчётной части проекта: расчёт нагрузок, предложения по компенсации реактивной мощности и резервному электроснабжению. Это может пригодиться с учётом перебоев напряжения в районе в 2026 г.

Контакт студента: [ФИО], [телефон], [e-mail].
Научный руководитель: [ФИО, должность, учёная степень], [телефон].

С уважением,
заведующий кафедрой [название кафедры]
[ФИО] _____________ [подпись]

---

### Сопроводительное письмо (текст e-mail)

> **Тема:** Дипломный проект по электроснабжению винзавода — запрос исходных данных
>
> Здравствуйте, Ғазизбек Айдынұлы!
>
> Я студент [вуз], делаю дипломный проект по электроснабжению винодельческого завода на примере Arba Wine. Во вложении — официальный запрос кафедры.
>
> Если удобнее, подскажите, пожалуйста, контакт главного энергетика или главного инженера — уточню детали напрямую. Данные нужны только для учебного проекта, публиковаться не будут.
>
> Спасибо!
> [ФИО], [телефон]

---

## 5. Адаптация запроса для запасных объектов

| Предприятие | Кому и куда | Что изменить в письме |
|---|---|---|
| **АО «Голд Продукт», ПК «Тургень»** | Генеральному директору Калачевской Т. А.; площадка: turgen@gold-product.com, (72775) 3-42-55; офис: reception@gold-product.com, (7272) 33-63-69. Почту лучше уточнить звонком (`01`, примечание 1) | Добавить: адрес и границы площадки ПК «Тургень»; переработка по виноградной линии (7 000 или 18 000 т); работает ли Шелекский завод и чей он сейчас; данные консервного цеха — отдельно |
| **ТОО «Винный завод «Silk Alley»** | Руководителю Абдрахманову Т. М.; приёмная +7 (725) 375-80-03, office@vinzavod.kz | Добавить: от какой ПС питается завод (ПС «Карла Маркса»?); назначение корпусов на площадке; электрический ли нагрев в дистилляционном цехе. Сетевая организация — ТОО «Оңтүстік Жарық Транзит» вместо АЖК |

---

## Источники

Новых источников в файле нет. Контакты — `01_Предприятия.md` (проверены 31.10.2026); сведения о сетях — `04_Электроснабжение.md`; нормы — `05_Нормативы.md`; полный реестр — `08_Источники.md`.
