# 08. Орошение, БПЛА, SCADA: технические решения и дополнительные электроприёмники

Дата: 16.11.2026. Объект — **новый** виноградник 54,75 га и завод на 300 т/сезон (проектные допущения задания), предгорная зона Алматинской обл. (условная точка расчёта — 43,43° с. ш., 77,62° в. д., ≈830 м; это координаты Arba Wine, с. Каракемер, взятые **только** как климатический аналог площадки в долине Тургени).
Все электроприёмники этого раздела включены в [03_Ведомость_электроприемников.xlsx](03_Ведомость_электроприемников.xlsx) (участки «Виноградник: орошение» и «Виноградник: БПЛА»); режимы и помесячная энергия — в [04_График_работы_и_нагрузок.xlsx](04_График_работы_и_нагрузок.xlsx). Машиночитаемый перечень: `scripts/data/D_irrig_drones.json`. Площадка для учебного проекта выбрана позже — «Шелек — Майское» ([06](06_Выбор_земельного_участка.md)); она теплее Каракемера (ΣT>10 ≈3 860 против ≈3 150 °C), поэтому водопотребность там будет **выше** рассчитанной ниже — пересчитать по данным МС Шелек.

**Статусы:** ПОДТВЕРЖДЕНО / ТИПОВОЕ / РАСЧЁТНОЕ / НЕИЗВЕСТНО. **Группы ЭП:** А — подтверждено для конкретного предприятия (здесь таких нет: объект новый); Б — типовое (каталог производителя); В — только для учебного проектирования.

**Ограничение работы.** Часть позиций не удалось проверить по первоисточнику. Без открытого первоисточника остались: Azud (электрика контроллера фильтров), метеостанции Davis/METOS, Sentek, Mavic 3M, нормы РК по хранению Li-ion АКБ и санитарные разрывы при авиаобработке. Эти позиции помечены **НЕИЗВЕСТНО** или «по сниппету поиска, не открыт».

---

## 1. Водопотребность винограда и оросительная норма

### 1.1. Климат и ETo

Помесячные значения ETo для Алматинской области в опубликованных источниках **не найдены**. Проверены Казгидромет, CLIMWAT и научные статьи: страница Казгидромета «Климат Алматы» указывает только период норм 1991–2020 и станцию (ОГМС Алматы, 851 м), таблицы на ней не отображаются. CLIMWAT 2.0 — программа FAO под Windows, онлайн-таблиц по станциям нет.

Поэтому ETo **рассчитана** по методу FAO-56 Пенмана–Монтейта (уравнение 6; Rso — уравнение 37; Rnl — уравнение 39; альбедо 0,23). Исходные данные — климатология NASA POWER за 2001–2025 гг. (25 лет) в точке 43,43; 77,62: T2M, T2M_RANGE, QV2M, WS2M, ALLSKY_SFC_SW_DWN, PS, PRECTOTCORR. Давление пара ea вычислено из удельной влажности QV2M. Скрипт расчёта: `scripts/irrigation/wb.py`.

| Месяц | Tmax/Tmin, °C | u₂, м/с | Rs, МДж/м²·сут | ETo, мм/сут | ETo, мм/мес | Осадки P, мм |
|---|---|---|---|---|---|---|
| Апр | 19,6 / 6,4 | 2,34 | 17,7 | 3,68 | 110 | 73 |
| Май | 24,9 / 11,4 | 2,29 | 22,5 | 5,14 | 159 | 63 |
| Июн | 30,0 / 16,3 | 2,21 | 24,0 | 6,28 | 188 | 46 |
| **Июл** | 33,0 / 18,9 | 2,23 | 23,9 | **6,87** | 213 | 30 |
| Авг | 31,9 / 17,6 | 2,25 | 22,0 | 6,33 | 196 | 25 |
| Сен | 26,2 / 12,3 | 2,18 | 17,6 | 4,64 | 139 | 22 |
| Окт | 18,7 / 6,0 | 2,05 | 11,5 | 2,67 | 83 | 35 |
| Год | — | — | — | — | **1 309** | 449 |

Статус — **РАСЧЁТНОЕ**. Сомнения:
- (а) NASA POWER — реанализ MERRA-2 с ячейкой около 0,5°. По сравнению с метеостанцией он, вероятно, занижает влажность (RHmin в июле ≈21 %) и, значит, завышает ETo, оценочно на 10–15 %. Проверка по Hargreaves (FAO-56, уравнение 52) даёт в июле 6,24 мм/сут против 6,87 по Пенману–Монтейту.
- (б) Для дипломного расчёта надо запросить у Казгидромета помесячные нормы ближайшей станции (Есик, Шелек или Алматы ОГМС) и пересчитать. **Результат по NASA POWER — консервативная (с запасом) оценка.**

### 1.2. Коэффициенты Kc (FAO-56)

- **Табл. 12 FAO-56, строка «Grapes – Wine»:** Kc ini = **0,30**, Kc mid = **0,70**, Kc end = **0,45**, высота до 1,5–2 м — ТИПОВОЕ ([FAO-56 гл. 6](https://www.fao.org/4/x0490e/x0490e0b.htm)). Поисковая выдача приводила для винограда числа 0,15/0,65/0,40 — это **ошибка**: по самой таблице 0,30/0,70/0,45.
- **Табл. 11, «Grapes, Mid Latitudes (wine)», посадка — апрель:** стадии 30 / 60 / 40 / 80 сут (начальная / развитие / середина / поздняя), всего 210 сут.
- **Поправка Kc mid на климат (уравнение 62):** u₂ = 2,24 м/с, RHmin = 20 % (июль–август), h = 1,8 м:
  Kc mid = 0,70 + [0,04·(2,24−2) − 0,004·(20−45)]·(1,8/3)^0,3 = **0,79** — РАСЧЁТНОЕ.
- **Kc end** не корректируется: поправка применяется только при Kc end > 0,45.
- **Календарь (допущение):** распускание почек — 15.04; середина сезона — 14.07–22.08; полив прекращается 30.09 (сбор с 20.08 по 15.10).

### 1.3. Эффективные осадки и оросительная норма

- **Эффективные осадки** — метод USDA SCS: Pe = P·(125 − 0,2P)/125 при P < 250 мм/мес. Влагозапас почвы с зимы **не учтён**, это запас.
- **КПД капельного полива** Ea = 0,90 (допущение).
- **Регулируемое дефицитное орошение (RDI)** — учебное допущение, по месяцам не верифицировано: 100 % ETc до цветения и завязывания (≈15.06); 60 % от завязывания до начала созревания (≈31.07); 80 % после него.

| Месяц | Kc ср. | ETc, мм | Pe, мм | Нетто (100 % ETc), мм | Нетто (RDI), мм |
|---|---|---|---|---|---|
| Апр (16–30) | 0,30 | 18 | 37 | 0 | 0 |
| Май | 0,34 | 54 | 57 | 0 | 0 |
| Июн | 0,56 | 105 | 42 | 63 | 38 |
| Июл | 0,77 | 164 | 29 | 135 | 69 |
| Авг | 0,79 | 155 | 24 | 131 | 100 |
| Сен | 0,69 | 96 | 21 | 75 | 56 |
| **Итого** | | **592** | **210** | **404** | **263** |

| Показатель (РАСЧЁТНОЕ) | Полное ETc | RDI |
|---|---|---|
| Оросительная норма нетто, м³/га (1 мм = 10 м³/га) | 4 040 | 2 630 |
| Оросительная норма брутто (Ea = 0,9), м³/га | **4 490** | **2 930** |
| На 54,75 га брутто, м³/сезон | **≈245 700** | **≈160 200** |

**Сопоставление с регионом.** Файзиев Ж. Н., Фархадов А. А. (НИИ садоводства, виноградарства и виноделия им. М. Мирзаева, Узбекистан; «Universum: химия и биология», № 8(146), август 2026; DOI 10.32743/UniChem.2026.146.8.23243):
- опыт 2023–2025 гг. на технических сортах Баян ширей, Ркацители и Рангдор; схема посадки 3,0 × 2,5 м, 1 333 куста/га;
- капельное орошение нормами 200–600 м³/га за фазу, 4 фазы; контроль — полив по бороздам 800 м³/га за фазу (3 200 м³/га за сезон);
- лучший вариант — **400 м³/га за фазу, 1 600 м³/га за сезон**.

Статус — ТИПОВОЕ (аналог, другой климат и другая схема посадки). Расчётная норма с RDI (2 930 м³/га) лежит между узбекским оптимумом 1 600 м³/га и бороздовым контролем 3 200 м³/га. Казахстанские рекомендации КазНИИВХ или КазНИИПО именно по капельному поливу винограда **не найдены**.

**Для проекта** принят диапазон **2 900–4 500 м³/га брутто**. Насосная выбирается по пиковой потребности без дефицита, годовая энергия — по обоим вариантам.

### 1.4. Пиковая потребность и расход насосной

- Пик (июль): ETc = 6,87 × 0,79 = **5,45 мм/сут нетто**, 5,45 / 0,9 = **6,06 мм/сут брутто** → 60,6 м³/га·сут → **≈3 320 м³/сут** на 54,75 га. Статус — РАСЧЁТНОЕ.
- Общая формула: **Q = V_сут / T_раб**. При T = 20 ч/сут Q ≈ 166 м³/ч, при 22 ч/сут — ≈151 м³/ч.

**Капельная сеть (допущение для учебного расчёта, параметры уточнить по каталогу выбранной капельной трубки):**
- междурядье 3,0 м, одна капельная линия на ряд → 3 333 м трубки на 1 га;
- компенсированные капельницы 2,0 л/ч с шагом 0,75 м → 4 444 капельницы на 1 га;
- удельный расход 8,89 м³/ч·га, интенсивность 0,889 мм/ч;
- время полива секции в пик: 6,06 / 0,889 = 6,8 ч.

| Число секций N | Площадь секции, га | Q насосной, м³/ч | Работа насосной, ч/сут | Вывод |
|---|---|---|---|---|
| 2 | 27,4 | 243 | 13,6 | Работоспособно, но насосная в 1,5 раза крупнее |
| **3** | **18,25** | **162** | **20,5** | **Принято**: 3,5 ч/сут резерва |
| 4 | 13,7 | 122 | 27,3 | Не укладывается в сутки |

Альтернатива: капельницы 1,6 л/ч с шагом 1,0 м (5,33 м³/ч·га, 0,533 мм/ч). Тогда при N = 2 расход Q ≈ 146 м³/ч, а работа насосной — 22,7 ч/сут, т. е. почти без резерва.

### 1.5. Требуемый напор H (РАСЧЁТНОЕ, составляющие — допущения)

| Составляющая | м вод. ст. | Основание |
|---|---|---|
| Давление на входе компенсированной капельной линии | 12 | Допущение ≈1,0–1,5 бар; уточнить по каталогу капельной трубки |
| Распределительный трубопровод, гидроклапан, регулятор давления | 5 | Допущение |
| Магистраль ПЭ ≈1,5 км (≈0,5 м на 100 м) | 8 | Допущение; уточнить гидравлическим расчётом |
| Фильтростанция (загрязнённый фильтр перед промывкой) | 5 | Допущение (ΔP запуска промывки ≈0,5 бар) |
| Узел учёта, обратный клапан, задвижки | 3 | Допущение |
| Геодезический подъём (предгорье, уклон 1–3 %) | 10 | **НЕИЗВЕСТНО** — нужна топосъёмка |
| Всасывание из пруда (подпор или подъём 1–2 м) | 2 | Допущение |
| **Итого с запасом ≈10 %** | **≈50** | |

Фертигация NetaJet в байпасном исполнении в напор магистрали не входит: инжекторы питает собственный бустер.

### 1.6. Мощность насосной

**Гидравлическая мощность и мощность на валу.**
- Pгидр = ρ·g·Q·H = 1000 · 9,81 · (162/3600) · 50 = **22,1 кВт**.
- При КПД насоса 0,75 (CR 125 при 81 м³/ч, снято с кривой Grundfos, с. 72) P₂ = 22,1 / 0,75 = **29,4 кВт** на два насоса, т. е. **14,7 кВт на насос**.
- Статус — РАСЧЁТНОЕ.

**Электрическая мощность одного агрегата.**
- P₁ = P₂ / (ηдв · ηЧРП) = 14,7 / (0,924 · 0,97) ≈ **16,4 кВт**.
- ηдв = 0,924 — порог класса IE3 по IEC 60034-30-1 для двигателя 18,5 кВт, 2 полюса (по памяти, ТИПОВОЕ; сверить с паспортом двигателя). ηЧРП = 0,97 — допущение.
- Два рабочих агрегата: **≈32,8 кВт**.

---

## 2. Насосная станция

### 2.1. Водоисточник (варианты, без утверждения)

Источник воды для нового виноградника **НЕИЗВЕСТЕН**. Варианты:

| Вариант | Состав | Электрическая часть | Комментарий |
|---|---|---|---|
| **А. Канал или арык (река Тургень) → пруд-накопитель → насосная** | Водозабор, отстойник, пруд, плавучий или береговой забор, насосная повышения давления | Насосы повышения давления; при необходимости — насос подачи в пруд | Вода из канала подаётся по графику водооборота, поэтому нужен пруд. Объём V = 3 320 м³/сут × n сут перерыва (при n = 5 — ≈16 600 м³). Нужно разрешение на спецводопользование (запросить в бассейновой инспекции) |
| Б. Скважина(ы) → (резервуар) → насосная | Grundfos SP (по 03_Электроприемники № 106 уже есть SP 17-7 для завода) | Скважинный насос + насос повышения давления (или SP с напором сразу в сеть) | Дебит и глубина — **НЕИЗВЕСТНО**. Для 162 м³/ч нужны 2–4 скважины; модель SP без данных о динамическом уровне не подбирается |
| В. Самотёк из горного канала | Только напор от перепада высот | Минимум: контроллер и клапаны | Возможен только при перепаде ≥ 50 м между водозабором и полем — **НЕИЗВЕСТНО** |

### 2.2. Подбор насосов (ТИПОВОЕ — каталог Grundfos CR, CRI, CRN 50 Hz, © 05.2026; номинальные мощности P₂ — с. 69, 73, 77; кривые — с. 68, 72, 76)

| Вариант | Насос | P₂ двигателя, кВт | Рабочая точка по кривой (номинальная частота вращения) | КПД, % (по кривой) | Состав | Пуск |
|---|---|---|---|---|---|---|
| **1 (рекомендуемый)** | **Grundfos CR 125-2-1** | **18,5** | 81 м³/ч — H ≈ 55 м | ≈75 | 3 насоса: 2 рабочих + 1 резервный. Компоновка типа Grundfos Hydro MPC-E или CR(E) с ЧРП; состав установки уточнить в Grundfos Product Center | ЧРП на каждом насосе (поддержание давления, работа с секциями разного размера) |
| 2 | Grundfos CR 155-2 | 30 | 162 м³/ч — H ≈ 56 м | ≈80 | 1 рабочий + 1 резервный | ЧРП |
| 3 (проверка) | Grundfos CR 95-2 | 15 | 81 м³/ч — H ≈ 53 м | ≈77 | 2 рабочих + 1 резервный | ЧРП. При H = 50 м требуется P₂ ≈ 14,3 кВт, т. е. двигатель 15 кВт загружен на ≈95 %, **запаса нет** — не рекомендуется |

Почему выбран вариант 1:
- **Регулирование расхода.** Два насоса по 81 м³/ч позволяют поливать 1 или 2 секции, промывать сеть и фертигировать при малом расходе.
- **Резерв и пусковой ток.** Насос 18,5 кВт меньше, чем 30 кВт, и легче резервируется. При ЧРП пусковой ток не превышает номинального.
- **Источник:** [Grundfos CR, CRI, CRN 50 Hz data booklet](https://api.grundfos.com/literature/Grundfosliterature-6014742.pdf) — PDF скачан и открыт, страницы сверены по изображению.

**Напряжение — 3 × 400 В, 50 Гц.** Если вода берётся из канала, перед насосами нужны сороудерживающая решётка и сетчатый фильтр на всасывании.

### 2.3. Режим и энергия (РАСЧЁТНОЕ)

| Показатель | Полное ETc | RDI |
|---|---|---|
| Наработка насосной при 162 м³/ч, ч/сезон (V/Q) | 1 517 | 989 |
| Электроэнергия насосов (2 × 16,4 кВт), МВт·ч/сезон | **≈49,8** | **≈32,4** |
| Режим | Июнь–сентябрь, в пик до 20,5 ч/сут; апрель–май — эпизодические поливы (влагозарядка, фертигация) | — |

---

## 3. Фильтрация, фертигация, клапаны, датчики, связь, SCADA

| Узел | Решение | Электрическая часть | Статус и источник |
|---|---|---|---|
| **Фильтростанция** | Дисковые фильтры с автопромывкой Azud Helix Automatic (или Arkal Spin Klin / Amiad, Netafim). По сниппету каталога Azud 201 — до 24 м³/ч на фильтр 2″, т. е. **6–8 фильтров на 162 м³/ч** (или меньше при 3–4″) | Контроллер промывки Azud FBC: питание 110–120 / 220–240 В AC или 12 В DC (по сниппету каталога, документ не открыт). **Мощность — НЕИЗВЕСТНО.** Соленоиды промывочных клапанов — 24 В AC, 1,7 Вт (Bermad S-390-T-2W, см. ниже). Минимальное давление промывки — 1,5 бар (по сниппету каталога Azud 200/300, не открыт) | Б; мощность контроллера — НЕИЗВЕСТНО. Брошюра azud.com отдаёт HTML вместо PDF, страница на directindustry — 403 |
| **Узел фертигации** | Netafim NetaJet 4G, байпасный, модель BPL, 50 Гц; 3–4 канала удобрений по 400 л/ч + канал кислоты; измерение EC/pH | **Бустер CRI 5-12 50 Hz — 2,2 кВт** (стандарт для PL 50 Гц); исполнение по питанию «-400» = 3 × 400 В. Контроллер NMC-PRO 230 В, 16 выходов 24 В AC. Мешалки растворных баков (если ставятся) — мощность НЕИЗВЕСТНО | **ТИПОВОЕ**. [NetaJet 4G List of configurator items, V002.01, февраль 2018](https://www.netafim.com/globalassets/netajet-4g-lp/netajet-4g-list-of-configurator-items-11.4.18.pdf), с. 1 — открыт. Модель 2018 г.; актуальная NetaJet 5G (линия до 400 м³/ч по сниппету листка NSA 2026) — PDF не распознан, мощность бустера 5G — НЕИЗВЕСТНО |
| **Электроуправляемые клапаны** | Гидроклапаны секций и блоков с соленоидным пилотом. 3 секции × ≈4 блока ≈4,5 га, т. е. **≈12 клапанов + 1 магистральный** | **Bermad S-390-T-2W-24VAC-R: 24 В AC, 1,7 Вт; пусковой ток 0,25 А, удержание 0,125 А.** Вариант 24 В DC — 4,2 Вт. Одновременно открыты ≈4–5 клапанов → < 10 Вт | **ТИПОВОЕ**. [Bermad S-390-T-2W product page](https://catalog.bermad.com/BERMAD-Assets/Irrigation/Solenoids/IR-SOLENOID-S-390T-2W/S-390-T-2W-Product-Page-Metric-English.pdf) — открыт. Импульсные (DC-latching) соленоиды для автономных узлов на батарее: параметры **не найдены** |
| **Датчики влажности почвы** | METER TEROS 12 (влажность, температура, EC). Учебно: **6 точек × 3 глубины = 18 датчиков** (≈1 точка на 9 га + по точке на каждую секцию и тип почвы) | **4,0–15,0 В DC; ток при измерении 3,6 мА типовой (до 16 мА), 25–150 мс; во сне 0,03 мА.** Средняя мощность — доли милливатта. Питание от логгера (батарея и солнечная панель) | **ТИПОВОЕ**. [TEROS 11/12 User Manual, METER](https://data.ornldaac.earthdata.nasa.gov/public/above/Permafrost_ActiveLayer_NSlope/comp/20587_TEROS11-12_Manual_Web.pdf), с. 11–12 — открыт (копия ORNL DAAC; сайт METER отвечает 403). Sentek Drill & Drop — данные **не найдены** |
| **Метеостанция** | Davis Vantage Pro2 или METOS (Pessl) iMetos — для расчёта ETo по факту и моделей болезней (милдью, оидиум) | Автономное питание: солнечная панель и АКБ. **Мощность — НЕИЗВЕСТНО** (не проверено, поиск исчерпан) | НЕИЗВЕСТНО |
| **Связь** | LoRaWAN-шлюз RAK7289V2 (WisGate Edge Pro) на мачте у насосной или завода; резервный канал — LTE (вариант RAK7289CV2) | **PoE IEEE 802.3af, 37–57 В DC** (или стабилизированные 12 В DC). По стандарту 802.3af на устройство приходится **≤ 12,95 Вт**; вторичный источник даёт «max 12 W» | **ТИПОВОЕ**. [RAK7289V2 Datasheet](https://docs.rakwireless.com/Product-Categories/WisGate/RAK7289-V2/Datasheet/) — открыт, мощности в Вт на странице нет. Статья RAK о потреблении — 403 |
| **Контроллер орошения** | Netafim NMC-PRO (в составе NetaJet) или облачная платформа Netafim GrowSphere, либо Galcon; полевые RTU — на солнечных панелях | NMC-PRO — 230 В (по конфигуратору). **Потребляемая мощность — НЕИЗВЕСТНО** | Напряжение — ТИПОВОЕ; мощность — НЕИЗВЕСТНО |
| **SCADA верхнего уровня** | АРМ или сервер в диспетчерской завода; OPC UA или Modbus TCP к ПЛК насосной и NMC; облачный интерфейс производителя | Резерв **0,5 кВт** на ПК, монитор, коммутатор и ИБП ≈1 кВА. **Учебное допущение (группа В), без каталожного источника** | НЕИЗВЕСТНО (резерв) |
| Расходомер, датчики давления до и после фильтров | Электромагнитный расходомер DN150, преобразователи давления 4–20 мА | Питание 24 В DC от ПЛК; мощность — НЕИЗВЕСТНО (единицы ватт) | В |

---

## 4. Сельскохозяйственные БПЛА

### 4.1. Модели (ТИПОВОЕ — официальные спецификации, страницы открыты 16.11.2026)

| Модель | Бак, л | Макс. расход, л/мин | Ширина захвата, м | АКБ | Энергия АКБ | Зарядка | Зарядное устройство и его вход |
|---|---|---|---|---|---|---|---|
| **DJI Agras T50** | 40 | 16 (2 форсунки) / 24 (4 форсунки) | 4–11 | **DB1560**: 30 000 мА·ч, 52,22 В, 12,1 кг | **1 567 Вт·ч** (руководство DB1560); макс. мощность заряда 9 500 Вт; гарантия 1 500 циклов или 12 мес. | Полная зарядка 9–12 мин | **C10000**: два входа 220–240 В AC, **до 24 А каждый**; выход 59,92 В DC, до 175 А, **до 9 000 Вт** |
| **DJI Agras T55** (анонс 02.07.2026) | 50 | 40 / 50 | 4–11 | DB1050: 20 000 мА·ч, 52,5 В; DB1580: 30 000 мА·ч, 52 В | ≈1 050 / ≈1 560 Вт·ч (**РАСЧЁТНОЕ**: емкость × напряжение) | DB1050 (30→95 %) — 8–9 мин | **C7000**: 3 ф 380–480 В — **7 000 Вт**; 1 ф 220–240 В — 2 000 Вт |
| DJI Agras T25P | 20 | 16 / 24 | 4–7 | DB800: 15 500 мА·ч, 52,22 В | 809 Вт·ч (руководство DB800); макс. мощность заряда 5 400 Вт | 9–12 мин | C8000; вход 100–240 В AC (мощность на странице не указана) |
| DJI Agras T100 | 100 (90 — в двухбатарейном режиме) | 30 / 40 | 5–13 | DB2160: 41 000 мА·ч, 52 В | ≈2 130 Вт·ч (РАСЧЁТНОЕ) | DB2160 (30→95 %) — 8–9 мин | **C12000**: 3 ф 380 В — **12 000 Вт**; 1 ф 220 В — 3 000 Вт |
| XAG P150 Max | 80 | 32 | 5–10 | B141050: 20 000 мА·ч, 52,5 В | ≈1 050 Вт·ч (РАСЧЁТНОЕ) | НЕИЗВЕСТНО | CM13600S: 220–240 В, 16 А (≈3,3 кВт на выходе — РАСЧЁТНОЕ) |

**Генераторы DJI — альтернатива сети (не электроприёмники сети):**
- D12000iE: бензин, выход DC до 9 000 Вт, расход ≈500 мл/кВт·ч;
- D8000iE для T55: DC 6 500 Вт;
- D14000iE для T100: DC 11 500 Вт.

**Выбор для 54,75 га:** **T50 + C10000** (все данные подтверждены официальными документами) или новее — **T55 + C7000** (3 ф 380 В, 7 кВт; удобно подключать от щита завода). T100 и P150 Max избыточны для виноградника: большие баки при объёмах 50–70 л/га дают мало выигрыша.

### 4.2. Расчёт энергии на обработку (РАСЧЁТНОЕ, T50)

Исходные данные:
- **Объём рабочего раствора** 50–70 л/га. Это рекомендация DJI для T40/T50 на винограде: скорость 18–22 км/ч, высота 2,5–3,5 м, капли 70–200 мкм ([DJI, «Grape Vineyard Farming…», 17.10.2024](https://ag.dji.com/case-studies/vineyard-dji-agriculture-solution), заявление производителя). Рецензируемая работа (Acta Scientiarum: Agronomy, 2024, Бразилия; по сниппету, страница DOAJ — 403): лучшая защита от милдью — 44 л/га.
- **Число обработок:** в румынском кейсе DJI — 7 обработок с 26.04 по 18.07.2024; рекомендация — 2 раза в месяц, с прекращением за 1–1,5 мес. до сбора. В расчёте — **7–10 обработок за сезон**.
- **Энергия одного вылета:** дозаряд с 30 до 95 % = 0,65 × 1 567 = 1 019 Вт·ч в АКБ. КПД зарядного устройства 0,93 — **допущение**, у DJI не указан. Из сети — **≈1,10 кВт·ч на вылет** (1 АКБ на 1 бак 40 л — допущение).

| Норма раствора, л/га | Раствора на 54,75 га, л | Вылетов (бак 40 л) | Энергия на 1 обработку, кВт·ч | За сезон при 7 / 10 обработках, кВт·ч |
|---|---|---|---|---|
| 50 | 2 738 | 69 | 76 | 530 / 760 |
| **60** | **3 285** | **83** | **91** | **640 / 910** |
| 70 | 3 833 | 96 | 105 | 740 / 1 050 |

- **Производительность:** по DJI — 22 га/день на винограде, т. е. одна обработка 54,75 га занимает **≈2,5 рабочих дня** одним дроном. Заявление производителя, не проверено.
- **Пиковая мощность зарядки:** C10000 — **≈9,0 кВт на выходе**; на входе ≤ 2 × 230 В × 24 А ≈ **11 кВА** (два однофазных ввода; разнести по фазам). C7000 — **7 кВт, 3 ф 380 В**.
  - Коэффициент мощности зарядных устройств — **НЕИЗВЕСТНО**.
  - Режим — повторно-кратковременный: вылет ≈7–10 мин, заряд 9–12 мин; 7–10 обработок по 2–3 дня в мае–августе.
- **Комплект АКБ:** **3 АКБ на дрон** (одна в полёте, одна на зарядке, одна остывает в воздушном радиаторе) — РАСЧЁТНОЕ по соотношению времени полёта и заряда.
- **Вывод.** Годовое потребление БПЛА — **< 1,1 МВт·ч**, это ≈2–3 % энергии насосной. Электрическое значение имеет только пиковая мощность 7–11 кВт в дни обработок.
- **При зарядке от генератора D12000iE** из сети ничего не потребляется, но расходуется ≈91 × 0,5 ≈ 45 л бензина на обработку.

### 4.3. Точечная обработка

- **Задача.** Мультиспектральная съёмка (DJI Mavic 3 Multispectral: RGB + мультиспектральная камера) → карта NDVI или вегетационных индексов → дифференцированное (точечное) внесение по карте предписаний на Agras.
- **Что не проверено:** характеристики Mavic 3M и функция переменной нормы — **НЕИЗВЕСТНО** (поиск исчерпан). В JSON зарядное устройство Mavic 3M указано с мощностью null (порядок — десятки ватт, не подтверждено).
- **Экономия химии:** DJI ссылается на румынское испытание с сокращением расхода препаратов на 30–40 % к норме по этикетке. Это заявление производителя.

### 4.4. Требования РК к сельхоз-БПЛА (кратко; тексты НПА на adilet.zan.kz не открылись — сайт отдаёт страницу без текста, зеркало zakon.uchet.kz — таймаут)

| НПА | Реквизиты | Что важно | Статус проверки |
|---|---|---|---|
| Правила использования беспилотных авиационных систем в воздушном пространстве РК | Приказ и. о. министра индустрии и инфраструктурного развития от 31.12.2020 № 706, рег. МЮ 05.01.2021 № 22031; в редакции приказа от 12.05.2023 № 340 (рег. № 32476); изменения 2024 г. (V2400033899) | Эксплуатация БАС — после постановки на учёт в уполномоченной организации в сфере гражданской авиации (АО «Авиационная администрация Казахстана»); авиационные работы с БАС — по разрешению | По поисковой выдаче и сайтам-зеркалам; текст и действующая редакция **не открыты** — проверить |
| Правила использования воздушного пространства РК | Изменения: постановление Правительства РК от 21.04.2026 (№ 302 по prg.kz), действуют с 04.05.2026 | Заявки на полёты БАС подаются в центры УВД, если маршрут проходит через запретные зоны или зоны ограничения полётов | [zakon.kz, 27.04.2026](https://www.zakon.kz/pravo/6515963-ispolzovanie-vozdushnogo-prostranstva-kazakhstana-vneseny-izmeneniya.html) — открыта; номер постановления — по сниппету prg.kz |
| Предупреждение КГА и АААК | 28.04.2026 | Авиационные работы без разрешительных документов недопустимы | По сниппету zakon.kz |
| Комплексный план развития беспилотных систем на 2026–2029 гг. | Постановление Правительства РК, 13.10.2026 (по сообщениям СМИ) | Возможна передача контроля МВД и онлайн-регистрация | По сниппету, не открыт |
| Применение пестицидов с воздуха, санитарные разрывы | Санитарные правила по СЗЗ (приказ МЗ РК № ҚР ДСМ-2 от 11.01.2022), п. 23: «Размер санитарных разрывов от населённого пункта до сельскохозяйственных полей, обрабатываемых пестицидами авиационным способом, составляет **не менее 2000 м**» (найдено при проверке нормативов — [11_Нормативная_база.md](11_Нормативная_база.md)) | Распространяется ли норма на сельхоз-БПЛА, в тексте прямо не сказано. Если распространяется — у всех площадок из [06](06_Выбор_земельного_участка.md) виноградник ближе 2 км к селу, и химобработка дронами там недопустима; остаются наземное опрыскивание, биопрепараты и мониторинг дронами (NDVI). Российская норма 700 м на РК не переносится | Цитата — ПОДТВЕРЖДЕНО (ред. 2022 г.); применимость к БПЛА — **не сверено**: запросить в Комитете санитарно-эпидемиологического контроля и Минсельхозе РК |

Внутренняя перевозка и обращение с пестицидами — Правила хранения, транспортировки и применения пестицидов РК (по [FAOLEX kaz80484](https://faolex.fao.org/docs/pdf/kaz80484.pdf), документ не открыт; реквизиты и действие — проверить).

---

## 5. Хранение и зарядка литий-ионных АКБ

**Требования производителя** — руководство пользователя DJI DB1560/DB800, англ. часть, с. 7–10 ([PDF](https://summit-agro.com/ar/es/wp-content/uploads/2026/02/Bateria-DB1560-DB800-Manual-de-Usuario.pdf), открыт). Статус — ТИПОВОЕ:
- **Зарядка:** при температуре 0…60 °C, оптимально 22–28 °C. После полёта — только через воздушный радиатор (Air-Cooled Heat Sink). Не заряжать рядом с горючими материалами и на горючем основании (ковёр, дерево). Не оставлять без присмотра. Между зарядной станцией и заряжаемыми АКБ — **не менее 30 см**. Не охлаждать водой.
- **Хранение:** в сухом месте, вдали от нагревателей, взрывоопасных материалов и металлических предметов. При хранении больше 3 месяцев — **в огнезащитном пакете (battery safety bag) при −20…+40 °C**. Не хранить полностью разряженными. Раз в 3 месяца делать полный цикл заряда-разряда.
- **Транспортировка:** заряд не выше 30 % (рекомендуется ≤ 25 %).
- **Эксплуатация:** −5…+45 °C.

**Нормы РК.** Специальные требования к помещениям хранения и зарядки Li-ion АКБ **не найдены**. Общие Правила пожарной безопасности РК — реквизиты в этой задаче не проверены, см. `05_Нормативы.md` (там ППБ пока нет). Глава ПУЭ об аккумуляторных установках относится к стационарным батареям, применимость к Li-ion — проверить.

**Проектное решение (В, учебное):** отдельное помещение или бокс зарядки при ангаре сельхозтехники:
- несгораемые стеллажи и металлические шкафы, расстояния по требованиям DJI;
- вытяжная вентиляция, кондиционирование до 22–28 °C в сезон;
- автоматическая пожарная сигнализация;
- розеточная сеть **3 ф 380 В, 16 А** (C7000) или **2 × 1 ф 230 В, 32 А** на разных фазах (C10000);
- отдельный групповой автомат и УЗО (тип по документации производителя ЗУ).

---

## 6. Виноградные отходы и их переработка

### 6.1. Выход отходов

| Отход | Выход на 1 т винограда | Источник и статус | На 300 т (РАСЧЁТНОЕ) |
|---|---|---|---|
| Выжимка (кожица и семена; по OIV — вместе с гребнями) | **13 %** (Pinelo et al., 2006, цитирует OIV) … **20–25 %** (Spigno, 2015, по сниппету документа Туринского университета; документ — 403) | ТИПОВОЕ: [OIV Collective Expertise «Managing by-products of vitivinicultural origin», 2018, с. 9](https://www.oiv.int/public/medias/6268/managing-viticulture-by-products-print.pdf) — открыт | **39–75 т**, расчётно **≈60 т** при 20 % |
| Гребни | 3–5 % (Spigno, 2015, по сниппету); ≈3 % (≈30 кг/т, по сниппету) | ТИПОВОЕ, первоисточник не открыт | **9–15 т** |
| Дрожжевой осадок | ≈6 % (0,06 т/т, по сниппету) … 8–10 % (Spigno, по сниппету) | ТИПОВОЕ, первоисточники не открыты; расхождение 6–10 % | **18–30 т** (влажный) |
| **Итого** | ≈25–40 % | — | **≈66–120 т/сезон** |

Обрезки лозы — отдельная статья. По OIV около 2 т/га в год (Кастилия — Ла-Манча), т. е. ≈110 т на 54,75 га (РАСЧЁТНОЕ; перенос испанских данных условен).

### 6.2. Варианты переработки в удобрения

| Вариант | Технология | Электроприёмники | Статус |
|---|---|---|---|
| **1. Буртовое компостирование (рекомендуется)** | Бурты на водонепроницаемой площадке: выжимки, гребни, измельчённая лоза, навоз или мочевина для корректировки C/N. По OIV, выжимке нужна предварительная обработка из-за полифенолов. Цикл — 3–6 мес. | Ворошитель буртов и измельчитель лозы — **тракторные (от ВОМ)**, электричества не требуют. Сеть — только освещение площадки и, при необходимости, насос возврата фильтрата | В |
| 2. Аэрируемые статичные бурты | Бурты на перфорированных трубах с принудительной аэрацией | Воздуходувки (центробежные вентиляторы) с таймером. **Мощность — НЕИЗВЕСТНО**: каталожный источник не найден, подбирается по расходу воздуха на тонну сырья | В |
| 3. Вермикомпостирование | Красный калифорнийский червь (Eisenia), отмечен OIV как перспективный для отходов винодельни | Практически без электропотребления (освещение, полив) | В |
| 4. Сдача на сторону (спиртзавод, корм, экстракция) | — | Нет | — |

---

## 7. Итоговая таблица дополнительных ЭП виноградника

Мощности на единицу; qty — число рекомендуемых единиц. Полный перечень полей — в JSON.

| № | Участок | ЭП | Pном ед., кВт | U, В | Кол-во (раб. + рез.) | Режим | Пуск | Ввод (вариант) | Гр. | Статус |
|---|---|---|---|---|---|---|---|---|---|---|
| 1 | Насосная | Grundfos CR 125-2-1 | 18,5 | 3 × 400 | 2 + 1 | Июнь–сен. до 20,5 ч/сут; апр.–май эпизодически | ЧРП | Насосная у водоисточника | Б | ТИПОВОЕ |
| 2 | Насосная | Бустер фертигации NetaJet 4G (CRI 5-12) | 2,2 | 3 × 400 | 1 | В часы фертигации (≈20–30 % времени полива — допущение) | Прямой или по каталогу | То же | Б | ТИПОВОЕ |
| 3 | Насосная | Контроллер NMC-PRO + 24 В AC выходы | НЕИЗВ. (резерв 0,1) | 230 | 1 | Круглогодично | — | То же | Б | U — ТИПОВОЕ; P — НЕИЗВЕСТНО |
| 4 | Фильтростанция | Контроллер промывки (Azud FBC или аналог) | НЕИЗВ. (резерв 0,05) | 230 / 12 DC | 1 | При поливе | — | То же | Б | НЕИЗВЕСТНО |
| 5 | Фильтростанция | Соленоиды промывки 24 В AC | 0,0017 | 24 AC | 8 | Кратковременно | — | От контроллера | Б | ТИПОВОЕ |
| 6 | Поле | Соленоиды клапанов секций | 0,0017 | 24 AC | 13 | При поливе | — | От контроллера (кабель) или RTU на солнечной панели | Б | ТИПОВОЕ |
| 7 | Поле | TEROS 12 | ≈0,000001 (ср.) | 4–15 DC | 18 | Опрос раз в 15 мин | — | Логгер с солнечной панелью | Б | ТИПОВОЕ |
| 8 | Поле | Метеостанция | НЕИЗВ. | — | 1 | Круглосуточно | — | Солнечная панель | Б | НЕИЗВЕСТНО |
| 9 | Связь | LoRaWAN-шлюз RAK7289V2 | ≤ 0,013 | PoE 48 | 1 | Круглосуточно | — | Насосная или завод (ИБП) | Б | ТИПОВОЕ |
| 10 | Насосная | Расходомер, датчики давления, ПЛК, ЧРП-шкаф (собственные нужды) | НЕИЗВ. | 24 DC / 230 | 1 компл. | При поливе | — | То же | В | НЕИЗВЕСТНО |
| 11 | Завод | SCADA (АРМ, сервер, ИБП) | 0,5 (резерв) | 230 | 1 | Круглосуточно | — | ТП завода (гарантированное питание) | В | Допущение |
| 12 | Завод или ангар | Зарядное устройство DJI C10000 (T50) | 9,0 (выход) | 2 × 230 | 1 | Май–авг., 7–10 обработок × 2–3 дня, 8–10 ч/день | — | ТП завода | Б | ТИПОВОЕ |
| 12а | Завод или ангар | Вариант: DJI C7000 (T55) | 7,0 | 3 × 380 | 1 | То же | — | ТП завода | Б | ТИПОВОЕ |
| 13 | Ангар | Бокс АКБ: вентиляция и кондиционер | НЕИЗВ. | 230 / 400 | 1 | Сезон | — | ТП завода | В | НЕИЗВЕСТНО |
| 14 | Площадка компоста | Воздуходувки (только вариант с аэрацией) | НЕИЗВ. | 3 × 400 | — | Сент.–март, по таймеру | Прямой | ТП завода | В | НЕИЗВЕСТНО |

**Сводка по насосной (РАСЧЁТНОЕ).** Установленная мощность: 3 × 18,5 + 2,2 + ≈0,2 ≈ **57,9 кВт**, из них в работе 2 × 18,5 + 2,2 + 0,2 = **39,4 кВт**. Потребляемая мощность в пик ≈ 2 × 16,4 + 2,2 / 0,85 + 0,2 ≈ **35,6 кВт** (КПД 0,85 для двигателя 2,2 кВт — допущение). Энергия за сезон — **≈33–51 МВт·ч**.

**Где питать (варианты, без утверждения):**
- **Насосная и фильтрофертигационный узел** — у водоисточника, то есть, скорее всего, **удалённо от завода**. Ток при 40 кВт и cos φ = 0,9 — ≈64 А. Потеря напряжения в кабеле 0,4 кВ с алюминиевыми жилами (R = ρ·L/S, ρ = 0,0294 Ом·мм²/м, X = 0,06 Ом/км; РАСЧЁТНОЕ):

  | Сечение | 300 м | 500 м | 1 000 м |
  |---|---|---|---|
  | 95 мм² | 2,5 % | 4,2 % | 8,5 % |
  | 185 мм² | 1,4 % | 2,3 % | 4,7 % |

  Значит, до ≈500 м насосную логично питать **кабелем 0,4 кВ от ТП завода**. При ≥ 0,7–1 км и при наличии ВЛ 10 кВ рядом — **отдельная КТП 10/0,4 кВ 63–100 кВА** у насосной со своим учётом.
- **Категория надёжности насосной орошения** — по смыслу III или II. Перерыв на сутки в пик снижает урожай, но не вызывает массового брака продукции завода. Статус — РАСЧЁТНОЕ; обосновать в `04` по ПУЭ РК.
- **Заводской нагрузкой** логично считать зарядку БПЛА, SCADA и бокс АКБ: сезон обработок (май–август) не совпадает с пиком холодильной нагрузки при брожении (сентябрь–октябрь). Пиковая нагрузка насосной (июль–август) частично совпадает с началом приёмки винограда (с 20.08). Это надо учесть при выборе ТП, если насосная питается от неё.
- **Полевые датчики, RTU и метеостанция** — автономно, от солнечных панелей.

---

## 8. Источники (проверка 16.11.2026)

| URL | Название | Дата | Открылся |
|---|---|---|---|
| https://www.fao.org/4/x0490e/x0490e0b.htm | FAO-56, гл. 6, табл. 11, 12 (Kc, стадии) | 1998 | Да |
| https://power.larc.nasa.gov/api/temporal/climatology/point?…latitude=43.43&longitude=77.62 | NASA POWER Climatology API v2.10.1, 2001–2025 | 2026 | Да (JSON сохранён: `scripts/irrigation/power_arba.json`) |
| https://kazhydromet.kz/en/klimat/almaty | Казгидромет, «Климат Алматы» (нормы 1991–2020) | — | Да, но таблицы не отображаются |
| https://7universum.com/typeset/nature/8146/articles/23243/Fayziev%20Zhamoliddin%20Nasirovich.pdf | Файзиев Ж. Н., Фархадов А. А. «Влияние различных норм капельного орошения…», Universum: химия и биология № 8(146) | 07.08.2026 | Да (PDF; журнальные с. ≈34–44, табл. 1–3) |
| https://api.grundfos.com/literature/Grundfosliterature-6014742.pdf | Grundfos CR, CRI, CRN 50 Hz data booklet (кривые: с. 68, 72, 76; размеры и P₂: с. 69, 73, 77) | 05.2026 | Да |
| https://www.netafim.com/globalassets/netajet-4g-lp/netajet-4g-list-of-configurator-items-11.4.18.pdf | Netafim NetaJet 4G — List of configurator items V002.01 | 02.2018 | Да |
| https://www.netafim.co.za/globalassets/sa-uploads/nsa_productsheet_netajet5g_march2026.pdf | Netafim NetaJet 5G product sheet | 03.2026 | Скачан, текст не извлекается |
| https://catalog.bermad.com/BERMAD-Assets/Irrigation/Solenoids/IR-SOLENOID-S-390T-2W/S-390-T-2W-Product-Page-Metric-English.pdf | Bermad S-390-T-2W solenoid | — | Да |
| https://data.ornldaac.earthdata.nasa.gov/public/above/Permafrost_ActiveLayer_NSlope/comp/20587_TEROS11-12_Manual_Web.pdf | METER TEROS 11/12 User Manual | — | Да |
| https://metergroup.com/products/teros-12/teros-12-tech-specs/ | METER TEROS 12 tech specs | — | Нет (403) |
| https://docs.rakwireless.com/Product-Categories/WisGate/RAK7289-V2/Datasheet/ | RAK7289V2 Datasheet | — | Да (мощности в Вт нет) |
| https://azud.com/wp-content/uploads/2023/02/AZUD_HELIX_AUTO_201-ENG.pdf | Azud Helix Automatic 201 | 2023 | Нет (отдаёт HTML) |
| https://ag.dji.com/t50/specs | DJI Agras T50 — Specs | — | Да |
| https://ag.dji.com/t55/specs | DJI Agras T55 — Specs | 2026 | Да |
| https://ag.dji.com/t25p/specs | DJI Agras T25P — Specs | — | Да |
| https://ag.dji.com/t100/specs | DJI Agras T100 — Specs | — | Да |
| https://dronedj.com/2026/07/02/new-dji-agricultural-drones-agras/ | DroneDJ: анонс T55, T100 Dual Battery | 02.07.2026 | Да |
| https://summit-agro.com/ar/es/wp-content/uploads/2026/02/Bateria-DB1560-DB800-Manual-de-Usuario.pdf | DJI DB1560/DB800 User Guide (мультиязычный, англ. с. 2–10) | 2026 (загружено) | Да |
| https://ag.dji.com/case-studies/vineyard-dji-agriculture-solution | DJI: Grape Vineyard Farming with DJI Agriculture Drone Solutions | 17.10.2024 | Да |
| https://doaj.org/article/0f701202af5b45fda93ea4605959bdf2 | Acta Scientiarum: Agronomy (2024), БПЛА против ранцевого опрыскивателя, милдью | 04.2024 | Нет (403), данные по сниппету |
| https://www.xa.com/en/p150max/p150maxspecs | XAG P150 Max — Specs | — | Да |
| https://adilet.zan.kz/rus/docs/V2000022031 | Правила использования БАС (приказ № 706, рег. 22031) | 2020, ред. 2023 | Нет (текст не загружается) |
| https://zakon.uchet.kz/rus/docs/V2300032476 | Приказ № 340 от 12.05.2023 | 2023 | Нет (таймаут) |
| https://www.zakon.kz/pravo/6515963-ispolzovanie-vozdushnogo-prostranstva-kazakhstana-vneseny-izmeneniya.html | zakon.kz: изменения в Правилах использования воздушного пространства | 27.04.2026 | Да |
| https://www.zakon.kz/pravo/6390617-polety-bespilotnikov-otregulirovali-v-kazakhstane.html | zakon.kz: зоны полётов БАС до 200 м над городами | 17.04.2023 | Да |
| https://www.oiv.int/public/medias/6268/managing-viticulture-by-products-print.pdf | OIV Collective Expertise: Managing by-products of vitivinicultural origin | 2018 (1-е изд. 11.2017) | Да |
| https://iris.unito.it/retrieve/e27ce42b-d0d9-2581-e053-d805fe0acbaa/500.pdf | Туринский университет (цитирует Spigno 2015: выжимка, гребни, осадок) | — | Нет (403), данные по сниппету |
| https://faolex.fao.org/docs/pdf/kaz80484.pdf | Правила хранения, транспортировки и применения пестицидов (РК), FAOLEX | — | Не открывался |
